  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.13,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Exhaust Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Exhaust Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Kitchen Exhaust Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Office Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool Office Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool Office Occ Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Office Occ Rule 5 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Office Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool Office Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Work Eff Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Work Eff Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Work Eff Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Clothing Default Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Clothing Rule 1 Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Clothing Rule 2 Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Clothing Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Clothing Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Work Eff Default Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Work Eff Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Work Eff Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Activity Default Schedule,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Activity Summer Design Day,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Activity Winter Design Day,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel BLDG ELEVATORS Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  SmallHotel BLDG ELEVATORS Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  SmallHotel BLDG ELEVATORS Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  SmallHotel Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  SmallHotel Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  SmallHotel Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  SmallHotel Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  SmallHotel Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Occ Default Schedule,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.8;                                    !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.7;                                    !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Bldg Occ Summer Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Bldg Occ Winter Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel ClgSetp Default Schedule,    !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel ClgSetp Summer Design Day,   !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel ClgSetp Winter Design Day,   !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Clothing Default Schedule,   !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Clothing Summer Design Day,  !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Clothing Winter Design Day,  !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Corridor Light Default Schedule, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Corridor Light Summer Design Day, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Corridor Light Winter Design Day, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Exercise Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Exercise Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Exercise Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Exercise Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Exercise Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Exercise Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Exercise Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel Exercise Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel Exercise Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.62,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.51,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.2;                                    !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.62,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.62,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.29,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.43,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.51,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.66,                                   !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.22,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.22,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.56,                                   !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.44,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.28,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.89,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.67,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.33;                                   !- Value Until Time 14

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.26,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.56,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.85,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.41;                                   !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.65,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.65;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.65,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.34,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.34,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.5;                                    !- Value Until Time 8

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel GuestRoom Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel HtgSetp Default Schedule,    !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel HtgSetp Summer Design Day,   !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel HtgSetp Winter Design Day,   !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Default Schedule,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Half On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Half On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Half On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Summer Design Day,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Infil Winter Design Day,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Gas Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Gas Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Gas Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SmallHotel Laundry Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.09,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.09,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Laundry Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Laundry Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.54,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel Meeting Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Meeting Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Meeting Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.38,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.63,                                   !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.33;                                   !- Value Until Time 11

Schedule:Day:Interval,
  SmallHotel Office Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.38,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.63,                                   !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.33;                                   !- Value Until Time 6

Schedule:Day:Interval,
  SmallHotel Office Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.61,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.61,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.5;                                    !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel Office Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel Office Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.2;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Office Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Office Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.19,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.86,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.11;                                   !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.19,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.86,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.11;                                   !- Value Until Time 10

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel StaffLounge Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Storage Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Storage Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SmallHotel Storage Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Storage Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater HtgSP Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater HtgSP Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Work Eff Default Schedule,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Work Eff Summer Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel Work Eff Winter Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Activity Default Schedule,    !- Name
  ActivityLevel 7,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Activity Summer Design Day,   !- Name
  ActivityLevel 7,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Activity Winter Design Day,   !- Name
  ActivityLevel 7,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Bldg Equip Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2;                                    !- Value Until Time 8

Schedule:Day:Interval,
  StripMall Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15;                                   !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15;                                   !- Value Until Time 9

Schedule:Day:Interval,
  StripMall Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Bldg Light Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  StripMall Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  StripMall Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Bldg Occ Default Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  StripMall Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  StripMall Bldg Occ Summer Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Bldg Occ Winter Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall ClgSetp Default Schedule,     !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  StripMall ClgSetp Rule 1 Day Schedule,  !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  StripMall ClgSetp Rule 2 Day Schedule,  !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  StripMall ClgSetp Summer Design Day,    !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  StripMall ClgSetp Winter Design Day,    !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Clothing Default Schedule,    !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Clothing Summer Design Day,   !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Clothing Winter Design Day,   !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall HtgSetp Default Schedule,     !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  StripMall HtgSetp Rule 1 Day Schedule,  !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  StripMall HtgSetp Rule 2 Day Schedule,  !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  StripMall HtgSetp Summer Design Day,    !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  StripMall HtgSetp Winter Design Day,    !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Infil Half On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  StripMall Infil Half On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  StripMall Infil Half On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  StripMall Infil Half On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  StripMall Infil Half On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Work Eff Default Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Work Eff Summer Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Work Eff Winter Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Activity Default Schedule,  !- Name
  ActivityLevel 9,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Activity Summer Design Day, !- Name
  ActivityLevel 9,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Activity Winter Design Day, !- Name
  ActivityLevel 9,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2;                                    !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15;                                   !- Value Until Time 7

Schedule:Day:Interval,
  SuperMarket Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SuperMarket Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  SuperMarket Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  SuperMarket Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Occ Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  SuperMarket Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SuperMarket Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  SuperMarket Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Swh Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.41,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.61,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.46,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.47,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.42,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.33,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.23,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.13,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.08;                                   !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Swh Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.06,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.12,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.29,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.31,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.36,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.37,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.27,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.21,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.16,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.06;                                   !- Value Until Time 19

Schedule:Day:Interval,
  SuperMarket Bldg Swh Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.24,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.27,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.42,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.59,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.49,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.48,                                   !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.46,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.36,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.29,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.22,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.13;                                   !- Value Until Time 22

Schedule:Day:Interval,
  SuperMarket Bldg Swh Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.41,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.61,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.46,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.47,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.42,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.33,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.23,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.13,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.08;                                   !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Swh Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.24,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.27,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.42,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.59,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.49,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.48,                                   !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.46,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.36,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.29,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.22,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.13;                                   !- Value Until Time 22

Schedule:Day:Interval,
  SuperMarket ClgSetp Default Schedule,   !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Summer Design Day,  !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Winter Design Day,  !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Clothing Default Schedule,  !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Clothing Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Clothing Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Default Schedule,   !- Name
  Temperature 34,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket HtgSetp Summer Design Day,  !- Name
  Temperature 34,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Winter Design Day,  !- Name
  Temperature 34,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil Half On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil Half On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil Half On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil Half On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil Half On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Work Eff Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Work Eff Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Work Eff Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Activity Default Schedule,    !- Name
  ActivityLevel 10,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Activity Summer Design Day,   !- Name
  ActivityLevel 10,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Activity Winter Design Day,   !- Name
  ActivityLevel 10,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.1;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Warehouse Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Warehouse Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Default Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.1;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Warehouse Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Warehouse Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Default Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.85,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Warehouse Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Warehouse Bldg Occ Summer Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Winter Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp Default Schedule,     !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse ClgSetp FineStorage Default Schedule, !- Name
  Temperature 33,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  Temperature 33,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  Temperature 33,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp Rule 1 Day Schedule,  !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp Rule 2 Day Schedule,  !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse ClgSetp Summer Design Day,    !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse ClgSetp Winter Design Day,    !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Clothing Default Schedule,    !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Clothing Summer Design Day,   !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Clothing Winter Design Day,   !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Default Schedule, !- Name
  Temperature 24,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  Temperature 24,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  Temperature 24,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp Default Schedule,     !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.5,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.5;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Default Schedule, !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp Rule 1 Day Schedule,  !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp Rule 2 Day Schedule,  !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.5,                                   !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.5;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Summer Design Day,    !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp Winter Design Day,    !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Work Eff Default Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Work Eff Summer Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Work Eff Winter Design Day,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {56b3a8b7-5b6f-4ba6-883a-a9083a3c4821}, !- Name
  Always Off Default Schedule,            !- Sunday Schedule:Day Name
  Always Off Default Schedule,            !- Monday Schedule:Day Name
  Always Off Default Schedule,            !- Tuesday Schedule:Day Name
  Always Off Default Schedule,            !- Wednesday Schedule:Day Name
  Always Off Default Schedule,            !- Thursday Schedule:Day Name
  Always Off Default Schedule,            !- Friday Schedule:Day Name
  Always Off Default Schedule,            !- Saturday Schedule:Day Name
  Always Off Default Schedule,            !- Holiday Schedule:Day Name
  Always Off Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  Always Off Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Always Off Default Schedule,            !- CustomDay1 Schedule:Day Name
  Always Off Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always Off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {56b3a8b7-5b6f-4ba6-883a-a9083a3c4821}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5}, !- Name
  Always On Default Schedule,             !- Sunday Schedule:Day Name
  Always On Default Schedule,             !- Monday Schedule:Day Name
  Always On Default Schedule,             !- Tuesday Schedule:Day Name
  Always On Default Schedule,             !- Wednesday Schedule:Day Name
  Always On Default Schedule,             !- Thursday Schedule:Day Name
  Always On Default Schedule,             !- Friday Schedule:Day Name
  Always On Default Schedule,             !- Saturday Schedule:Day Name
  Always On Default Schedule,             !- Holiday Schedule:Day Name
  Always On Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  Always On Default Schedule,             !- CustomDay1 Schedule:Day Name
  Always On Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {934437f2-a949-4e42-a099-b74622bf02f3}, !- Name
  FullServiceRestaurant Activity Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Activity,         !- Name
  ActivityLevel 15,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {934437f2-a949-4e42-a099-b74622bf02f3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {111adac9-c905-424f-bc9b-0069689b4107}, !- Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0ee21cf2-90aa-45de-b329-5d4295d735a0}, !- Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Bldg Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {111adac9-c905-424f-bc9b-0069689b4107}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0ee21cf2-90aa-45de-b329-5d4295d735a0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {30b3d9ad-6da9-4c0e-b13f-b1d910bb7412}, !- Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Bldg Light,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {30b3d9ad-6da9-4c0e-b13f-b1d910bb7412}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2e9c966a-9608-4bf4-994f-c6533219d0c1}, !- Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0372d75b-d5ae-4711-b09e-07a204c86bd2}, !- Name
  FullServiceRestaurant Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Bldg Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2e9c966a-9608-4bf4-994f-c6533219d0c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0372d75b-d5ae-4711-b09e-07a204c86bd2}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {23f050b8-34b8-4f7e-892c-67bf257ab4ce}, !- Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3fdfefda-e1ce-42dd-b1b3-b09395f8f399}, !- Name
  FullServiceRestaurant Bldg Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Bldg Swh,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {23f050b8-34b8-4f7e-892c-67bf257ab4ce}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3fdfefda-e1ce-42dd-b1b3-b09395f8f399}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {73ce77f3-9ca3-4425-ae1e-7698ae2f0a25}, !- Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant ClgSetp,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {73ce77f3-9ca3-4425-ae1e-7698ae2f0a25}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1bcf478c-168e-4000-94b3-d61a82209b14}, !- Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {1bcf478c-168e-4000-94b3-d61a82209b14}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {420890ff-8586-4791-81c8-31d82195ebc5}, !- Name
  FullServiceRestaurant Clothing Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {110172ee-b3f2-4e61-984b-95a2932b0357}, !- Name
  FullServiceRestaurant Clothing Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {95dc9c6f-c84c-44c5-9467-a29f9632751d}, !- Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {27a7c249-7ce2-4342-aa9f-e464fcfa1a12}, !- Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3b88a4d6-1539-4f01-a32b-886ef47dd981}, !- Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Clothing,         !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {420890ff-8586-4791-81c8-31d82195ebc5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {110172ee-b3f2-4e61-984b-95a2932b0357}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {95dc9c6f-c84c-44c5-9467-a29f9632751d}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {27a7c249-7ce2-4342-aa9f-e464fcfa1a12}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {3b88a4d6-1539-4f01-a32b-886ef47dd981}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {0c658352-8e53-477c-a100-381e0e16e2eb}, !- Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Gas Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Gas Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5a2e6629-b2eb-4278-80de-562d2606d043}, !- Name
  FullServiceRestaurant Gas Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Gas Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Gas Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Gas Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Gas Equip,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0c658352-8e53-477c-a100-381e0e16e2eb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5a2e6629-b2eb-4278-80de-562d2606d043}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {186eb09e-d037-4808-814d-3cc6e482ad49}, !- Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant HtgSetp,          !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {186eb09e-d037-4808-814d-3cc6e482ad49}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9985d60f-0676-4693-bf84-0786a99625a1}, !- Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {9985d60f-0676-4693-bf84-0786a99625a1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {247d136c-0d36-4497-a22a-cbd4f251f313}, !- Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1a6424d6-7069-43f9-ae0c-e639a5e09922}, !- Name
  FullServiceRestaurant Infil Half On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Infil Half On,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {247d136c-0d36-4497-a22a-cbd4f251f313}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1a6424d6-7069-43f9-ae0c-e639a5e09922}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0c158cf4-eef1-4672-abe0-2c9b6c48f0f9}, !- Name
  FullServiceRestaurant Work Eff Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Work Eff,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0c158cf4-eef1-4672-abe0-2c9b6c48f0f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {72c37d9d-923a-44ad-8c14-9801aacca77e}, !- Name
  Hospital Activity Default Schedule,     !- Sunday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Monday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Tuesday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Wednesday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Thursday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Friday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Saturday Schedule:Day Name
  Hospital Activity Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Activity Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Activity Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Activity Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Activity Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Activity,                      !- Name
  ActivityLevel 6,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {72c37d9d-923a-44ad-8c14-9801aacca77e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {419778b0-a7d9-4305-b699-131249ea098a}, !- Name
  Hospital Bldg ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Bldg ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Bldg ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Bldg ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b637762a-5f18-4ba7-b454-4d25a6bbfd6e}, !- Name
  Hospital Bldg ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Bldg ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Bldg ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Bldg ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Bldg ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Bldg ClgSetp,                  !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {419778b0-a7d9-4305-b699-131249ea098a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b637762a-5f18-4ba7-b454-4d25a6bbfd6e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7f571ef8-c20b-428d-9ab2-9bf8a079d208}, !- Name
  Hospital BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Hospital BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Hospital BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4b654cd6-b8d4-4627-9b3d-d537a2f15f17}, !- Name
  Hospital BLDG ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Hospital BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Hospital BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG ELEVATORS,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7f571ef8-c20b-428d-9ab2-9bf8a079d208}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {4b654cd6-b8d4-4627-9b3d-d537a2f15f17}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {06814c54-8ed1-4f95-85a9-b4628533fa55}, !- Name
  Hospital Bldg Equip Default Schedule,   !- Sunday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Monday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Tuesday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Wednesday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Thursday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Friday Schedule:Day Name
  Hospital Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Holiday Schedule:Day Name
  Hospital Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Hospital Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- CustomDay1 Schedule:Day Name
  Hospital Bldg Equip Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3a7278d0-896e-4a02-b0da-c8897616256d}, !- Name
  Hospital Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Monday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Tuesday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Wednesday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Thursday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Friday Schedule:Day Name
  Hospital Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- Holiday Schedule:Day Name
  Hospital Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Hospital Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Hospital Bldg Equip Default Schedule,   !- CustomDay1 Schedule:Day Name
  Hospital Bldg Equip Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Bldg Equip,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {06814c54-8ed1-4f95-85a9-b4628533fa55}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3a7278d0-896e-4a02-b0da-c8897616256d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {436dfb0a-89d3-4059-87c6-66e9bff1e0b4}, !- Name
  Hospital Bldg HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Bldg HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Bldg HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Bldg HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bce48053-fe2a-4c59-9fe5-45139a080a76}, !- Name
  Hospital Bldg HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Bldg HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Bldg HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Bldg HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Bldg HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Bldg HtgSetp,                  !- Name
  Temperature 19,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {436dfb0a-89d3-4059-87c6-66e9bff1e0b4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bce48053-fe2a-4c59-9fe5-45139a080a76}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {634931ad-4253-42c6-b532-ad1159916415}, !- Name
  Hospital Bldg Light Default Schedule,   !- Sunday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Monday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Tuesday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Wednesday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Thursday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Friday Schedule:Day Name
  Hospital Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Holiday Schedule:Day Name
  Hospital Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Hospital Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- CustomDay1 Schedule:Day Name
  Hospital Bldg Light Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b1ad032b-536a-48ac-9276-c996ba0303a9}, !- Name
  Hospital Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Monday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Tuesday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Wednesday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Thursday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Friday Schedule:Day Name
  Hospital Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- Holiday Schedule:Day Name
  Hospital Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Hospital Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Hospital Bldg Light Default Schedule,   !- CustomDay1 Schedule:Day Name
  Hospital Bldg Light Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Bldg Light,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {634931ad-4253-42c6-b532-ad1159916415}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b1ad032b-536a-48ac-9276-c996ba0303a9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ef5d4f00-59ac-463e-a8b1-899b44e1df5b}, !- Name
  Hospital Bldg Occ Default Schedule,     !- Sunday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Monday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Tuesday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Wednesday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Thursday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Friday Schedule:Day Name
  Hospital Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Bldg Occ Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Bldg Occ Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Bldg Occ Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fe149d25-9d11-471d-a7fa-403a4e591ff3}, !- Name
  Hospital Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Monday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Tuesday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Wednesday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Thursday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Friday Schedule:Day Name
  Hospital Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Bldg Occ Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Bldg Occ Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Bldg Occ Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Bldg Occ Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Bldg Occ,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {ef5d4f00-59ac-463e-a8b1-899b44e1df5b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fe149d25-9d11-471d-a7fa-403a4e591ff3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8373a735-1df5-4c5d-9df4-954a84fa7dc8}, !- Name
  Hospital Clothing Default Schedule,     !- Sunday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Monday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Tuesday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Wednesday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Thursday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Friday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Saturday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Clothing Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Clothing Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Clothing Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Clothing Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {da5358cc-ba52-471d-9fb4-4d248325c98b}, !- Name
  Hospital Clothing Default Schedule,     !- Sunday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Monday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Tuesday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Wednesday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Thursday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Friday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Clothing Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Clothing Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Clothing Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Clothing Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0499d428-e255-4063-a1c3-34ac93bb0e89}, !- Name
  Hospital Clothing Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Monday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Friday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Clothing Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Clothing Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Clothing Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Clothing Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {26dcb2da-486b-4ee9-999f-0275960ecb5f}, !- Name
  Hospital Clothing Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Monday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
  Hospital Clothing Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Friday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Clothing Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Clothing Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Clothing Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Clothing Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28571a1f-f064-4b77-8da2-efde2a2343c3}, !- Name
  Hospital Clothing Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Monday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Friday Schedule:Day Name
  Hospital Clothing Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
  Hospital Clothing Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Clothing Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Clothing Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Clothing Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Clothing Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Clothing,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {8373a735-1df5-4c5d-9df4-954a84fa7dc8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {da5358cc-ba52-471d-9fb4-4d248325c98b}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {0499d428-e255-4063-a1c3-34ac93bb0e89}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {26dcb2da-486b-4ee9-999f-0275960ecb5f}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {28571a1f-f064-4b77-8da2-efde2a2343c3}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {f7562780-80d2-4d97-be97-ada771e138cb}, !- Name
  Hospital Critical ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Critical ClgSetp,              !- Name
  Temperature 30,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {f7562780-80d2-4d97-be97-ada771e138cb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4f45bc3a-4bb8-4fe7-ab9a-cf1b7c85663e}, !- Name
  Hospital Critical Equip Default Schedule, !- Sunday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {56f76e62-f3ee-411f-9fa7-9dd5a4d5e66b}, !- Name
  Hospital Critical Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Critical Equip,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4f45bc3a-4bb8-4fe7-ab9a-cf1b7c85663e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {56f76e62-f3ee-411f-9fa7-9dd5a4d5e66b}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f85b8402-5054-44f1-a2a4-3607432f6b1f}, !- Name
  Hospital Critical HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Critical HtgSetp,              !- Name
  Temperature 32,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {f85b8402-5054-44f1-a2a4-3607432f6b1f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {56c9b738-2382-4c1e-830f-00f6a476b031}, !- Name
  Hospital Critical Light Default Schedule, !- Sunday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7ed0f20e-d41b-494a-9fb4-545e2b2d0c8a}, !- Name
  Hospital Critical Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Critical Light Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Critical Light,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {56c9b738-2382-4c1e-830f-00f6a476b031}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7ed0f20e-d41b-494a-9fb4-545e2b2d0c8a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cb78d40b-02e6-49ef-8b93-3aaa8bbee07d}, !- Name
  Hospital Critical Occ Default Schedule, !- Sunday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0e21a2a0-dcda-4a50-b5e1-297f7b9b5bf9}, !- Name
  Hospital Critical Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Monday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Thursday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Friday Schedule:Day Name
  Hospital Critical Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- Holiday Schedule:Day Name
  Hospital Critical Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Critical Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Critical Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Critical Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Critical Occ,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cb78d40b-02e6-49ef-8b93-3aaa8bbee07d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0e21a2a0-dcda-4a50-b5e1-297f7b9b5bf9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {baf6abf7-866a-495a-b37d-35a1e7072513}, !- Name
  Hospital Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Hospital Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Hospital Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5fdb76f8-8ad6-4dc4-a5e8-3e932bb748c4}, !- Name
  Hospital Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Hospital Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Hospital Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Infil Quarter On,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {baf6abf7-866a-495a-b37d-35a1e7072513}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5fdb76f8-8ad6-4dc4-a5e8-3e932bb748c4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d09949c1-71d2-4ab4-a2c1-57846c5bb020}, !- Name
  Hospital Kitchen ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Kitchen ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Kitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4e4f1134-c233-41a9-9abb-7c37f801d289}, !- Name
  Hospital Kitchen ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Kitchen ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Kitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Kitchen ClgSetp,               !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {d09949c1-71d2-4ab4-a2c1-57846c5bb020}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {4e4f1134-c233-41a9-9abb-7c37f801d289}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3e083f4f-f429-4b6d-bdae-a66e2d15f6ca}, !- Name
  Hospital Kitchen Exhaust Default Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  Hospital Kitchen Exhaust Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  Hospital Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3c742c4f-c9cd-461c-af10-98a334a4a43c}, !- Name
  Hospital Kitchen Exhaust Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  Hospital Kitchen Exhaust Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  Hospital Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Kitchen Exhaust,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3e083f4f-f429-4b6d-bdae-a66e2d15f6ca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3c742c4f-c9cd-461c-af10-98a334a4a43c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {452fd835-99e3-4bd9-bfee-b416c43ab8e6}, !- Name
  Hospital Kitchen Gas Default Schedule,  !- Sunday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Wednesday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Thursday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Friday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Saturday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
  Hospital Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
  Hospital Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {305e4942-d62d-47de-a378-25feae2ceabd}, !- Name
  Hospital Kitchen Gas Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Wednesday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Thursday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Friday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Saturday Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
  Hospital Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
  Hospital Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Kitchen Gas,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {452fd835-99e3-4bd9-bfee-b416c43ab8e6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {305e4942-d62d-47de-a378-25feae2ceabd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {26ead51d-767a-4ec8-8645-db25cc2e2a12}, !- Name
  Hospital Kitchen HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Kitchen HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Kitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5060151a-1cd6-4bf7-9ca6-e76c89e2b977}, !- Name
  Hospital Kitchen HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Hospital Kitchen HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Hospital Kitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Kitchen HtgSetp,               !- Name
  Temperature 39,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {26ead51d-767a-4ec8-8645-db25cc2e2a12}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5060151a-1cd6-4bf7-9ca6-e76c89e2b977}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ba98ce4b-4066-42e6-adaf-abdf4b807ffb}, !- Name
  Hospital OR ClgSetp Default Schedule,   !- Sunday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Monday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Tuesday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Wednesday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Thursday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Friday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Saturday Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- Holiday Schedule:Day Name
  Hospital OR ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Hospital OR ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Hospital OR ClgSetp Default Schedule,   !- CustomDay1 Schedule:Day Name
  Hospital OR ClgSetp Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital OR ClgSetp,                    !- Name
  Temperature 28,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {ba98ce4b-4066-42e6-adaf-abdf4b807ffb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dc26445b-ce43-4ca0-9d72-79b870eb62bb}, !- Name
  Hospital OR HtgSetp Default Schedule,   !- Sunday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Monday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Tuesday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Wednesday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Thursday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Friday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Saturday Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- Holiday Schedule:Day Name
  Hospital OR HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Hospital OR HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Hospital OR HtgSetp Default Schedule,   !- CustomDay1 Schedule:Day Name
  Hospital OR HtgSetp Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital OR HtgSetp,                    !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {dc26445b-ce43-4ca0-9d72-79b870eb62bb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f6518b31-a20e-4c64-a5ed-9106c33385b9}, !- Name
  Hospital Work Eff Default Schedule,     !- Sunday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Monday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Tuesday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Wednesday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Thursday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Friday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Saturday Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- Holiday Schedule:Day Name
  Hospital Work Eff Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Hospital Work Eff Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Hospital Work Eff Default Schedule,     !- CustomDay1 Schedule:Day Name
  Hospital Work Eff Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Work Eff,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {f6518b31-a20e-4c64-a5ed-9106c33385b9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7a55d8cf-2007-47e6-b56e-a0deb593e1a9}, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {7a55d8cf-2007-47e6-b56e-a0deb593e1a9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c526e251-a684-4709-a6e5-e1cc4111ba9c}, !- Name
  Large Office BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Saturday Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Large Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office BLDG ELEVATORS,            !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c526e251-a684-4709-a6e5-e1cc4111ba9c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d7f5cf03-9f6b-4598-9146-dee469d584eb}, !- Name
  Large Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a0a6648e-9bcd-4944-8576-525e28ddaa4a}, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d7f5cf03-9f6b-4598-9146-dee469d584eb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a0a6648e-9bcd-4944-8576-525e28ddaa4a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {9fa0eef6-b18c-4b82-834a-ba086be00f81}, !- Name
  Large Office Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a35040aa-af6e-47a4-9fdd-6286dddbe04e}, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {9fa0eef6-b18c-4b82-834a-ba086be00f81}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a35040aa-af6e-47a4-9fdd-6286dddbe04e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {52006b72-0413-4629-83b7-e470b79396de}, !- Name
  Large Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f6f347fc-d1e1-4379-8ada-bcbbc38c55bf}, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {52006b72-0413-4629-83b7-e470b79396de}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {f6f347fc-d1e1-4379-8ada-bcbbc38c55bf}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {39eeebdd-503f-4918-b8cc-2cf6f42a894f}, !- Name
  Large Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {351d8b09-a276-4fd1-822b-73da8e878afe}, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {39eeebdd-503f-4918-b8cc-2cf6f42a894f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {351d8b09-a276-4fd1-822b-73da8e878afe}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1af9366f-ab76-4379-bc03-a2ce112d9150}, !- Name
  Large Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Friday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Saturday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Large Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {912a3e7c-0c70-4ebf-bfb3-a0904e00bf21}, !- Name
  Large Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Large Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cb18ddaa-15df-4e00-80c8-34f40022ab54}, !- Name
  Large Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Large Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cee0905a-a1e9-4c4d-b761-b7a24c6fb781}, !- Name
  Large Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Large Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ed926293-7c26-470e-b114-7821c594647e}, !- Name
  Large Office Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Large Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Large Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Clothing,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1af9366f-ab76-4379-bc03-a2ce112d9150}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {912a3e7c-0c70-4ebf-bfb3-a0904e00bf21}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {cb18ddaa-15df-4e00-80c8-34f40022ab54}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {cee0905a-a1e9-4c4d-b761-b7a24c6fb781}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {ed926293-7c26-470e-b114-7821c594647e}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {b9cc05c6-6c3f-48fe-8df5-27fb256d7418}, !- Name
  Large Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ac4cc318-5651-4876-9ab2-cc7653a78fb4}, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b9cc05c6-6c3f-48fe-8df5-27fb256d7418}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ac4cc318-5651-4876-9ab2-cc7653a78fb4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {36f3fc7a-cf8f-4b58-b5e5-88d8b2e9a419}, !- Name
  Large Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {75e498d1-8696-40bc-8443-f9392ec58622}, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {36f3fc7a-cf8f-4b58-b5e5-88d8b2e9a419}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {75e498d1-8696-40bc-8443-f9392ec58622}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {895ee2c1-bdb7-41fd-9687-1a9e6d3f4a03}, !- Name
  Large Office Work Eff Default Schedule, !- Sunday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Monday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Thursday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Friday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Saturday Schedule:Day Name
  Large Office Work Eff Default Schedule, !- Holiday Schedule:Day Name
  Large Office Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Work Eff,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {895ee2c1-bdb7-41fd-9687-1a9e6d3f4a03}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d8f137e1-ea6f-4487-bd0a-7deb351f1b8f}, !- Name
  LargeHotel Activity Default Schedule,   !- Sunday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Monday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Tuesday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Wednesday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Thursday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Friday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Saturday Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Activity Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Activity Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Activity,                    !- Name
  ActivityLevel 3,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {d8f137e1-ea6f-4487-bd0a-7deb351f1b8f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dadcc978-f1ce-4524-9c90-850a8f4e3c00}, !- Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel BLDG ELEVATORS,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {dadcc978-f1ce-4524-9c90-850a8f4e3c00}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {467bc374-3f76-4ccf-811f-365bf3ba65ae}, !- Name
  LargeHotel Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7fd7871e-3b6d-412d-b1db-4d3d55631fc7}, !- Name
  LargeHotel Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Bldg Equip,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {467bc374-3f76-4ccf-811f-365bf3ba65ae}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7fd7871e-3b6d-412d-b1db-4d3d55631fc7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {5e387057-e83a-4621-88f0-a57e880e92f5}, !- Name
  LargeHotel Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0877a90b-aa59-4e78-8a32-aa4a8d7af407}, !- Name
  LargeHotel Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Bldg Light,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5e387057-e83a-4621-88f0-a57e880e92f5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0877a90b-aa59-4e78-8a32-aa4a8d7af407}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1bb580b7-ff99-4854-a504-3e8e3655c162}, !- Name
  LargeHotel Bldg Occ Default Schedule,   !- Sunday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  LargeHotel Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0ab0b229-1aac-474a-8391-710135e9b33c}, !- Name
  LargeHotel Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  LargeHotel Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Bldg Occ,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1bb580b7-ff99-4854-a504-3e8e3655c162}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0ab0b229-1aac-474a-8391-710135e9b33c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {98df0bd5-a550-476a-8334-09df29c3202b}, !- Name
  LargeHotel ClgSetp Default Schedule,    !- Sunday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Monday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Thursday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Friday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Saturday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Holiday Schedule:Day Name
  LargeHotel ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  LargeHotel ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  LargeHotel ClgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel ClgSetp,                     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {98df0bd5-a550-476a-8334-09df29c3202b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {421d688e-0af4-445e-b80d-0ba5e5f30f78}, !- Name
  LargeHotel Clothing Default Schedule,   !- Sunday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Monday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Tuesday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Wednesday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Thursday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Friday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Saturday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {61339887-5b6a-4e56-82ff-d037f7b0341c}, !- Name
  LargeHotel Clothing Default Schedule,   !- Sunday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Monday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Tuesday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Wednesday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Thursday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28636cf2-38cd-414c-9da5-77eec8bc0fd2}, !- Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2518fba8-041c-4f19-aeae-54a92c82f13d}, !- Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff0200dc-f2b0-4c38-8714-a1b010e4770f}, !- Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  LargeHotel Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Clothing,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {421d688e-0af4-445e-b80d-0ba5e5f30f78}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {61339887-5b6a-4e56-82ff-d037f7b0341c}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {28636cf2-38cd-414c-9da5-77eec8bc0fd2}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {2518fba8-041c-4f19-aeae-54a92c82f13d}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {ff0200dc-f2b0-4c38-8714-a1b010e4770f}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {1bd53539-9551-43aa-95b1-f60719c9428d}, !- Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Corridor ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Corridor ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Corridor ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Corridor ClgSetp,            !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {1bd53539-9551-43aa-95b1-f60719c9428d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {016fc85f-4516-4529-9ae4-5f42bc70473f}, !- Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Corridor HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Corridor HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Corridor HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Corridor HtgSetp,            !- Name
  Temperature 49,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {016fc85f-4516-4529-9ae4-5f42bc70473f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {571c896a-dd8f-4df5-ae17-0eeb6840f3fa}, !- Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom ClgSetp,           !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {571c896a-dd8f-4df5-ae17-0eeb6840f3fa}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fb529624-03fb-49cc-a458-b07baae952c2}, !- Name
  LargeHotel GuestRoom Equip Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Monday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Friday Schedule:Day Name
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel GuestRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2ad6c40b-7588-4117-8d2f-9b16ab6fe8d2}, !- Name
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Monday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Friday Schedule:Day Name
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel GuestRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom Equip,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {fb529624-03fb-49cc-a458-b07baae952c2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2ad6c40b-7588-4117-8d2f-9b16ab6fe8d2}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f8ad8e99-05fb-4a6e-8efd-7e8dbd3c3c0c}, !- Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom HtgSetp,           !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f8ad8e99-05fb-4a6e-8efd-7e8dbd3c3c0c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dc85d9a8-2830-4846-846e-f7327fe654a6}, !- Name
  LargeHotel GuestRoom Occ Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Monday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Friday Schedule:Day Name
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel GuestRoom Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0eb9cad7-d50d-4985-86ad-76fb758e3e8c}, !- Name
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Monday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Friday Schedule:Day Name
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel GuestRoom Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom Occ,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {dc85d9a8-2830-4846-846e-f7327fe654a6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0eb9cad7-d50d-4985-86ad-76fb758e3e8c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {92207369-1eb9-43ef-b403-8401bdb6ac66}, !- Name
  LargeHotel HtgSetp Default Schedule,    !- Sunday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Monday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Thursday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Friday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Saturday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Holiday Schedule:Day Name
  LargeHotel HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  LargeHotel HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  LargeHotel HtgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel HtgSetp,                     !- Name
  Temperature 17,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {92207369-1eb9-43ef-b403-8401bdb6ac66}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cc3844e9-9bb8-4f70-b1c7-182076bf7eca}, !- Name
  LargeHotel Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Infil Quarter On,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cc3844e9-9bb8-4f70-b1c7-182076bf7eca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3504a3f5-e648-4f24-94a1-141b571d00ed}, !- Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen ClgSetp,             !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3504a3f5-e648-4f24-94a1-141b571d00ed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0845416c-b9f4-4c88-9900-13f8e0c8d620}, !- Name
  LargeHotel Kitchen Equip Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8970aa5c-1c05-4156-ab68-e646160c8c4d}, !- Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen Equip Rule 1 Day Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0845416c-b9f4-4c88-9900-13f8e0c8d620}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {8970aa5c-1c05-4156-ab68-e646160c8c4d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {31fa6fcf-b987-4673-a33e-601a562c658d}, !- Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen Exhaust,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {31fa6fcf-b987-4673-a33e-601a562c658d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aee66199-b24b-4664-b853-87c75674c80c}, !- Name
  LargeHotel Kitchen Gas Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {db067b44-20ce-4fc4-bbbb-a889eb2f039a}, !- Name
  LargeHotel Kitchen Gas Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen Gas,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {aee66199-b24b-4664-b853-87c75674c80c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {db067b44-20ce-4fc4-bbbb-a889eb2f039a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ab0cfbce-312d-4b57-a42a-bcea5d58ffed}, !- Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen HtgSetp,             !- Name
  Temperature 38,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {ab0cfbce-312d-4b57-a42a-bcea5d58ffed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d095f56a-f643-4ad9-aa09-96fb3d791698}, !- Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Monday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Friday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel LaundryRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel LaundryRoom Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel LaundryRoom Equip,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d095f56a-f643-4ad9-aa09-96fb3d791698}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {06f31574-c6c8-4935-89e4-90fea6f676ee}, !- Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Monday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Friday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel LaundryRoom Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel LaundryRoom Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel LaundryRoom Gas,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {06f31574-c6c8-4935-89e4-90fea6f676ee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4a07af79-fc27-4eeb-a397-47053b1fd3b1}, !- Name
  LargeHotel Lobby Occ Default Schedule,  !- Sunday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Monday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Tuesday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Wednesday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Thursday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Friday Schedule:Day Name
  LargeHotel Lobby Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Holiday Schedule:Day Name
  LargeHotel Lobby Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Lobby Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c90e0885-23bf-43f4-b727-150b1e7d9ba9}, !- Name
  LargeHotel Lobby Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Monday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Tuesday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Wednesday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Thursday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Friday Schedule:Day Name
  LargeHotel Lobby Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- Holiday Schedule:Day Name
  LargeHotel Lobby Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Lobby Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
  LargeHotel Lobby Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Lobby Occ,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4a07af79-fc27-4eeb-a397-47053b1fd3b1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c90e0885-23bf-43f4-b727-150b1e7d9ba9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0303d9f7-dcf6-447c-89ef-2572d73f2b6c}, !- Name
  LargeHotel Work Eff Default Schedule,   !- Sunday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Monday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Tuesday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Wednesday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Thursday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Friday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Saturday Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- Holiday Schedule:Day Name
  LargeHotel Work Eff Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Work Eff Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Work Eff Default Schedule,   !- CustomDay1 Schedule:Day Name
  LargeHotel Work Eff Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Work Eff,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0303d9f7-dcf6-447c-89ef-2572d73f2b6c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6e1b90b4-1f25-4d83-bb7e-7748c294571e}, !- Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {86d52143-220f-47fa-9ca9-a362f08d015c}, !- Name
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office BLDG ELEVATORS,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6e1b90b4-1f25-4d83-bb7e-7748c294571e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {86d52143-220f-47fa-9ca9-a362f08d015c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {674de07c-88ad-4cb5-96d7-2796ece63d60}, !- Name
  Medium Office Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d566bfd3-d9dd-448f-b50b-142a883b2e93}, !- Name
  Medium Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {674de07c-88ad-4cb5-96d7-2796ece63d60}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d566bfd3-d9dd-448f-b50b-142a883b2e93}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {303e5437-fa3e-4ca2-a937-00f3f1fdc147}, !- Name
  Medium Office Bldg Swh Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e16498c4-da6e-4400-8784-8324959abc33}, !- Name
  Medium Office Bldg Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Swh,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {303e5437-fa3e-4ca2-a937-00f3f1fdc147}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {e16498c4-da6e-4400-8784-8324959abc33}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  Medium Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {9dc02f75-1bab-45ed-85cc-2e06b289e7c7}, !- Name
  Medium Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {510f371d-e98f-4f36-b9d8-56b11e240dee}, !- Name
  Medium Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6807ce62-1b46-44fa-aaec-be53ed48118a}, !- Name
  Medium Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {669e3522-760b-4c3b-9b16-e6606628d66a}, !- Name
  Medium Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4b71e447-ddb8-40c8-8864-e620efb98dea}, !- Name
  Medium Office Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Clothing,                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {9dc02f75-1bab-45ed-85cc-2e06b289e7c7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {510f371d-e98f-4f36-b9d8-56b11e240dee}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {6807ce62-1b46-44fa-aaec-be53ed48118a}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
