  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {669e3522-760b-4c3b-9b16-e6606628d66a}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {4b71e447-ddb8-40c8-8864-e620efb98dea}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  Medium Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {db997eb2-78a0-4bc9-a61d-bafe45d9615b}, !- Name
  Medium Office Work Eff Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Monday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Friday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Work Eff,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {db997eb2-78a0-4bc9-a61d-bafe45d9615b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fdb76ec8-7c93-4e32-825e-2e157afa2a94}, !- Name
  MidriseApartment Activity Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {fdb76ec8-7c93-4e32-825e-2e157afa2a94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bf63bc49-6f10-4661-a249-d45af0e9ad42}, !- Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment ClgSetp,     !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {bf63bc49-6f10-4661-a249-d45af0e9ad42}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {30e55df9-0556-4b95-8e16-cdd48fb9e982}, !- Name
  MidriseApartment Apartment DHW Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment DHW Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment DHW Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment DHW Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment DHW,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {30e55df9-0556-4b95-8e16-cdd48fb9e982}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {209dd2e3-012e-4d8d-9bec-2729f2339963}, !- Name
  MidriseApartment Apartment Equip Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {209dd2e3-012e-4d8d-9bec-2729f2339963}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2f6130a9-5b56-4db1-a7bb-6bba8a5cdab1}, !- Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment HtgSetp,     !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {2f6130a9-5b56-4db1-a7bb-6bba8a5cdab1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9c0406d9-e4d3-4426-bf7f-223e9201c084}, !- Name
  MidriseApartment Apartment Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9c0406d9-e4d3-4426-bf7f-223e9201c084}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4e5573de-4297-45a0-9d21-9559a796cc95}, !- Name
  MidriseApartment Apartment Occ Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4e5573de-4297-45a0-9d21-9559a796cc95}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9738dfac-8b83-43ae-b9e9-9ba44e44b3c6}, !- Name
  MidriseApartment Apartment Operation Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Operation Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Operation,   !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {9738dfac-8b83-43ae-b9e9-9ba44e44b3c6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {938f61a3-3dc1-4bea-be6a-d8a4876c492d}, !- Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment BLDG ELEVATORS,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {938f61a3-3dc1-4bea-be6a-d8a4876c492d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3f6a3230-b80e-413d-b3fe-f6d79eb18f77}, !- Name
  MidriseApartment Clothing Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {42a6977f-a40c-4395-80bb-07cacb568312}, !- Name
  MidriseApartment Clothing Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f43fdf13-a596-4c81-8016-d0e2bb46434b}, !- Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5d63f647-65ea-4829-9dd1-59f05a087cea}, !- Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6f2219bb-83f4-425d-83a6-6d79651b9ae7}, !- Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  MidriseApartment Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Clothing,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3f6a3230-b80e-413d-b3fe-f6d79eb18f77}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {42a6977f-a40c-4395-80bb-07cacb568312}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {f43fdf13-a596-4c81-8016-d0e2bb46434b}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {5d63f647-65ea-4829-9dd1-59f05a087cea}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {6f2219bb-83f4-425d-83a6-6d79651b9ae7}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {b8d879bb-1900-4581-a760-14c6e59cf715}, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor ClgSetp,      !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b8d879bb-1900-4581-a760-14c6e59cf715}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0d8856fd-91da-458f-a267-76a1bf4a4f94}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor HtgSetp,      !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {0d8856fd-91da-458f-a267-76a1bf4a4f94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cbc3552e-49ed-41b8-a399-ecd5e7aecdb9}, !- Name
  MidriseApartment Corridor Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cbc3552e-49ed-41b8-a399-ecd5e7aecdb9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1b2951d3-8a6d-40b0-a578-f54d283818bd}, !- Name
  MidriseApartment Infil Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1b2951d3-8a6d-40b0-a578-f54d283818bd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {df57c081-a372-4eeb-a670-138b31aeec57}, !- Name
  MidriseApartment Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office ClgSetp,        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {df57c081-a372-4eeb-a670-138b31aeec57}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b8f6a03f-be45-47a5-973f-89b9a7062062}, !- Name
  MidriseApartment Office Equip Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b5e8cdcb-ac48-4fe0-8f6c-7c5b6db5b77f}, !- Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Equip,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b8f6a03f-be45-47a5-973f-89b9a7062062}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b5e8cdcb-ac48-4fe0-8f6c-7c5b6db5b77f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1ebbac03-8bab-46cc-9cb4-d33c91f59004}, !- Name
  MidriseApartment Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office HtgSetp,        !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {1ebbac03-8bab-46cc-9cb4-d33c91f59004}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {26c661ce-6179-43ca-bedb-f277c98f3d37}, !- Name
  MidriseApartment OFFICE Infil Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment OFFICE Infil Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment OFFICE Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment OFFICE Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1fd88903-4920-4959-8ea7-f5b2f7ba7fe9}, !- Name
  MidriseApartment OFFICE Infil Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment OFFICE Infil Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment OFFICE Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment OFFICE Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment OFFICE Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment OFFICE Infil,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {26c661ce-6179-43ca-bedb-f277c98f3d37}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1fd88903-4920-4959-8ea7-f5b2f7ba7fe9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1789896a-df29-4314-8e6a-cdbed5e2efc8}, !- Name
  MidriseApartment Office Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {19322161-26ae-4660-92d0-053d3b6abc71}, !- Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Light,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1789896a-df29-4314-8e6a-cdbed5e2efc8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {19322161-26ae-4660-92d0-053d3b6abc71}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {04fc2539-e7e6-4fef-8949-45c6e829a7cc}, !- Name
  MidriseApartment Office Occ Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dd0a3019-5d49-45ef-b9b1-b28987339cb2}, !- Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Occ,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {04fc2539-e7e6-4fef-8949-45c6e829a7cc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {dd0a3019-5d49-45ef-b9b1-b28987339cb2}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {879bea8b-a178-402e-bea5-4f38a312fe72}, !- Name
  MidriseApartment Office Operation Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Operation Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Operation Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c523601d-07a8-4c20-9396-59bf3308a45d}, !- Name
  MidriseApartment Office Operation Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Operation Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Operation Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Operation Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Operation,      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {879bea8b-a178-402e-bea5-4f38a312fe72}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c523601d-07a8-4c20-9396-59bf3308a45d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ddf6bf9f-aeb4-413a-9db4-810b40611973}, !- Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- SummerDesignDay Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- WinterDesignDay Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment UnitHeater ClgSP Sch Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment UnitHeater ClgSP Sch,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {ddf6bf9f-aeb4-413a-9db4-810b40611973}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2c6161ba-0c66-4adb-a8d2-bb2fac8a423b}, !- Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- SummerDesignDay Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- WinterDesignDay Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment UnitHeater HtgSP Sch Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment UnitHeater HtgSP Sch,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {2c6161ba-0c66-4adb-a8d2-bb2fac8a423b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0018292c-c7c0-47d9-9c4b-6f3632910381}, !- Name
  MidriseApartment Work Eff Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Work Eff,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0018292c-c7c0-47d9-9c4b-6f3632910381}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {538522d9-e908-4cde-9543-012217935bb3}, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {538522d9-e908-4cde-9543-012217935bb3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5da7c069-8a4c-40b8-8bbf-4b60f46f9887}, !- Name
  Office Bldg Equip Default Schedule,     !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fc8386ad-8fc3-41de-b615-e7b1d8bd7f0e}, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5da7c069-8a4c-40b8-8bbf-4b60f46f9887}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fc8386ad-8fc3-41de-b615-e7b1d8bd7f0e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  Office Bldg Light Default Schedule,     !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3bb44372-5952-4ddb-b43f-a456a41284af}, !- Name
  Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {17cb06f4-c2be-478f-8cd7-12c2f414ca32}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3bb44372-5952-4ddb-b43f-a456a41284af}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {17cb06f4-c2be-478f-8cd7-12c2f414ca32}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8e0436fd-81f8-4af5-9a9f-211e6b63a862}, !- Name
  Office Bldg Occ Default Schedule 1,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0a5778c4-7440-45c7-9a0a-c8a3d24f5b6a}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {8e0436fd-81f8-4af5-9a9f-211e6b63a862}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0a5778c4-7440-45c7-9a0a-c8a3d24f5b6a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {fbeb6a26-3eff-4e66-8d98-f161eda4dc3c}, !- Name
  Office Bldg Occ Default Schedule,       !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f4d82dc4-60c2-46db-b6bd-9932e618d724}, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {fbeb6a26-3eff-4e66-8d98-f161eda4dc3c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {f4d82dc4-60c2-46db-b6bd-9932e618d724}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {93e09251-43ec-42c9-8f37-7023fca69afd}, !- Name
  Outpatient Activity Default Schedule,   !- Sunday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Monday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Tuesday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Wednesday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Thursday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Friday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Saturday Schedule:Day Name
  Outpatient Activity Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Activity Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Activity Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Activity,                    !- Name
  ActivityLevel 4,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {93e09251-43ec-42c9-8f37-7023fca69afd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4370b4df-d34a-49f0-a155-c47b520d268c}, !- Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Outpatient BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Outpatient BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {93cdfe94-3a3a-4bba-873f-e2ec8a97ef36}, !- Name
  Outpatient BLDG ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  Outpatient BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Outpatient BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient BLDG ELEVATORS,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4370b4df-d34a-49f0-a155-c47b520d268c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {93cdfe94-3a3a-4bba-873f-e2ec8a97ef36}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7ea2f745-5323-41b9-8b7f-a5ccc0ed515d}, !- Name
  Outpatient Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Outpatient Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Outpatient Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fd464f8e-2ace-4174-96fa-9d81ea7f88af}, !- Name
  Outpatient Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Outpatient Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Outpatient Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Bldg Equip,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7ea2f745-5323-41b9-8b7f-a5ccc0ed515d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fd464f8e-2ace-4174-96fa-9d81ea7f88af}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d144aa81-1fb9-4ff0-bc6b-4e9be4cbff0b}, !- Name
  Outpatient Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Outpatient Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Outpatient Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {656b8602-6c21-4d86-81a1-33f2cf3129ad}, !- Name
  Outpatient Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Outpatient Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Outpatient Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Bldg Light,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d144aa81-1fb9-4ff0-bc6b-4e9be4cbff0b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {656b8602-6c21-4d86-81a1-33f2cf3129ad}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {42a802d1-8a3c-4594-9619-1765306776e1}, !- Name
  Outpatient Bldg Occ Default Schedule,   !- Sunday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  Outpatient Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {70dc8d98-e9d3-45ed-8d8f-c94c3b806ffa}, !- Name
  Outpatient Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  Outpatient Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Bldg Occ,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {42a802d1-8a3c-4594-9619-1765306776e1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {70dc8d98-e9d3-45ed-8d8f-c94c3b806ffa}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8b441f99-b819-4209-b87b-1800d16ddac9}, !- Name
  Outpatient ClgSetp Default Schedule,    !- Sunday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Monday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Thursday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Friday Schedule:Day Name
  Outpatient ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Holiday Schedule:Day Name
  Outpatient ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Outpatient ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  Outpatient ClgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e205d5df-9a1a-4c3a-bf1b-b71723db7892}, !- Name
  Outpatient ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Monday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Thursday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Friday Schedule:Day Name
  Outpatient ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- Holiday Schedule:Day Name
  Outpatient ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Outpatient ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Outpatient ClgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  Outpatient ClgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient ClgSetp,                     !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {8b441f99-b819-4209-b87b-1800d16ddac9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {e205d5df-9a1a-4c3a-bf1b-b71723db7892}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6d0b594a-f93c-4786-bf56-272fd92ab299}, !- Name
  Outpatient Clothing Default Schedule,   !- Sunday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Monday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Tuesday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Wednesday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Thursday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Friday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Saturday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a0bde035-a59b-43ec-baad-de11a76b9036}, !- Name
  Outpatient Clothing Default Schedule,   !- Sunday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Monday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Tuesday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Wednesday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Thursday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e36c36bb-582e-43dc-b6ab-fcf4870ad851}, !- Name
  Outpatient Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {57b5817b-4527-41da-a8bb-a7b7997ab6c9}, !- Name
  Outpatient Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Outpatient Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9b138443-4ee6-4892-bdaf-34c48bf87439}, !- Name
  Outpatient Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Outpatient Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Clothing,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6d0b594a-f93c-4786-bf56-272fd92ab299}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {a0bde035-a59b-43ec-baad-de11a76b9036}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {e36c36bb-582e-43dc-b6ab-fcf4870ad851}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {57b5817b-4527-41da-a8bb-a7b7997ab6c9}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {9b138443-4ee6-4892-bdaf-34c48bf87439}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {d4cc627f-f089-4380-afb3-85e7bbd45608}, !- Name
  Outpatient HtgSetp Default Schedule,    !- Sunday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Monday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Thursday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Friday Schedule:Day Name
  Outpatient HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Holiday Schedule:Day Name
  Outpatient HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Outpatient HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  Outpatient HtgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d56f7e85-19b6-4fd1-b62a-1beff1845ec7}, !- Name
  Outpatient HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Monday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Thursday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Friday Schedule:Day Name
  Outpatient HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- Holiday Schedule:Day Name
  Outpatient HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Outpatient HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Outpatient HtgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  Outpatient HtgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient HtgSetp,                     !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {d4cc627f-f089-4380-afb3-85e7bbd45608}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d56f7e85-19b6-4fd1-b62a-1beff1845ec7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {24f403bb-a6b6-46dc-8a91-762cfeeedbbd}, !- Name
  Outpatient Infil Default Schedule,      !- Sunday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Monday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Tuesday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Wednesday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Thursday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Friday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Saturday Schedule:Day Name
  Outpatient Infil Default Schedule,      !- Holiday Schedule:Day Name
  Outpatient Infil Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Outpatient Infil Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Outpatient Infil Default Schedule,      !- CustomDay1 Schedule:Day Name
  Outpatient Infil Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Infil,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {24f403bb-a6b6-46dc-8a91-762cfeeedbbd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a6b43a99-c2a8-4ee5-8f45-79a962890d7d}, !- Name
  Outpatient OR ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Outpatient OR ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient OR ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient OR ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient OR ClgSetp,                  !- Name
  Temperature 41,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {a6b43a99-c2a8-4ee5-8f45-79a962890d7d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {02757c7e-e9ce-4ea3-bce8-90eca1ca50ab}, !- Name
  Outpatient OR HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Outpatient OR HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient OR HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient OR HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient OR HtgSetp,                  !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {02757c7e-e9ce-4ea3-bce8-90eca1ca50ab}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {706702e6-2563-4f02-a4ce-588dca46f7ed}, !- Name
  Outpatient Radiology Equip Default Schedule, !- Sunday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Monday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Thursday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Friday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Saturday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Holiday Schedule:Day Name
  Outpatient Radiology Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient Radiology Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient Radiology Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c028bcde-7b95-4578-8ef0-138cd657cc4e}, !- Name
  Outpatient Radiology Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Monday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Tuesday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Wednesday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Thursday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Friday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Saturday Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- Holiday Schedule:Day Name
  Outpatient Radiology Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Outpatient Radiology Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Outpatient Radiology Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Outpatient Radiology Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Radiology Equip,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {706702e6-2563-4f02-a4ce-588dca46f7ed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c028bcde-7b95-4578-8ef0-138cd657cc4e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3d507d08-c1ff-4d26-ac1b-08d2c101e7ac}, !- Name
  Outpatient Work Eff Default Schedule,   !- Sunday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Monday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Tuesday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Wednesday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Thursday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Friday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Saturday Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- Holiday Schedule:Day Name
  Outpatient Work Eff Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Outpatient Work Eff Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Outpatient Work Eff Default Schedule,   !- CustomDay1 Schedule:Day Name
  Outpatient Work Eff Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Work Eff,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3d507d08-c1ff-4d26-ac1b-08d2c101e7ac}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {beee507c-8d74-4c3a-b8a8-4036c494f1c1}, !- Name
  PrimarySchool Activity Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Activity,                 !- Name
  ActivityLevel 14,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {beee507c-8d74-4c3a-b8a8-4036c494f1c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {da085e10-c266-4250-840f-954ec5c897ba}, !- Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen ClgSetp, !- Name
  Temperature 56,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {da085e10-c266-4250-840f-954ec5c897ba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e1c49ffb-e40e-43ea-a9f0-73d6ad8fd019}, !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Name
  Temperature 40,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {e1c49ffb-e40e-43ea-a9f0-73d6ad8fd019}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {05d9dbc2-9622-402c-9814-8bea5951d37e}, !- Name
  PrimarySchool Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3e815148-3ebe-4220-a55b-92119de465d0}, !- Name
  PrimarySchool Bldg Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1421c6df-39d5-48f9-ae20-41ba4aa8d09d}, !- Name
  PrimarySchool Bldg Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fef0867c-ac48-4c4c-84ac-a18b04b82aee}, !- Name
  PrimarySchool Bldg Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {10163fbc-4ff4-4f7d-88b5-d308e395363c}, !- Name
  PrimarySchool Bldg Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7d178405-55c0-43bb-9161-31629c20ba21}, !- Name
  PrimarySchool Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {05d9dbc2-9622-402c-9814-8bea5951d37e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3e815148-3ebe-4220-a55b-92119de465d0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {1421c6df-39d5-48f9-ae20-41ba4aa8d09d}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {fef0867c-ac48-4c4c-84ac-a18b04b82aee}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {10163fbc-4ff4-4f7d-88b5-d308e395363c}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {7d178405-55c0-43bb-9161-31629c20ba21}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {2e1850fd-394c-46fd-bb48-e4cae1832691}, !- Name
  PrimarySchool Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {18c4f0e9-3a3b-48fe-a9c3-ce3f232ca3d4}, !- Name
  PrimarySchool Bldg Light Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9d359129-bf26-4346-85c4-8610d2d0a5b0}, !- Name
  PrimarySchool Bldg Light Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b13eede4-9632-435a-94b6-2a21c0bf41ef}, !- Name
  PrimarySchool Bldg Light Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d02f2a6b-86bc-4dc5-bc68-a784454543d5}, !- Name
  PrimarySchool Bldg Light Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {79f2ebb6-b4d2-4111-869d-192df24fbfc1}, !- Name
  PrimarySchool Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Bldg Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2e1850fd-394c-46fd-bb48-e4cae1832691}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {18c4f0e9-3a3b-48fe-a9c3-ce3f232ca3d4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {9d359129-bf26-4346-85c4-8610d2d0a5b0}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {b13eede4-9632-435a-94b6-2a21c0bf41ef}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {d02f2a6b-86bc-4dc5-bc68-a784454543d5}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {79f2ebb6-b4d2-4111-869d-192df24fbfc1}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {be795b0d-873e-4817-80e7-8d8dfd923639}, !- Name
  PrimarySchool Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {780f30b2-8fc6-4274-a1e9-fd6eb1d36e56}, !- Name
  PrimarySchool Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6cdaa2f7-f79b-45a3-bb4c-ae5ec4e9638e}, !- Name
  PrimarySchool Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d1e56e39-2248-4e12-8293-9a402e06e15b}, !- Name
  PrimarySchool Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cd0fa51f-5c38-4e4c-bfe0-2ccddb884916}, !- Name
  PrimarySchool Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3583a684-f278-4046-a292-7a91b29bd2b2}, !- Name
  PrimarySchool Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {be795b0d-873e-4817-80e7-8d8dfd923639}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {780f30b2-8fc6-4274-a1e9-fd6eb1d36e56}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {6cdaa2f7-f79b-45a3-bb4c-ae5ec4e9638e}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {d1e56e39-2248-4e12-8293-9a402e06e15b}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {cd0fa51f-5c38-4e4c-bfe0-2ccddb884916}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {3583a684-f278-4046-a292-7a91b29bd2b2}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {10c69b89-1e9d-4080-ac56-0d145c0f8507}, !- Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5a65a756-d913-4163-bae8-52cc92f71d65}, !- Name
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {965265ef-132a-46ad-a2ad-1c9d8b9268d8}, !- Name
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {109333c6-d69f-4614-9db0-a80165d7025a}, !- Name
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5e3affb0-b293-4b4f-9d24-1ad45ba01af0}, !- Name
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ec7fff87-5f18-4fea-9d1c-4a9a92b65d5a}, !- Name
  PrimarySchool Cafeteria Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Cafeteria Occ,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {10c69b89-1e9d-4080-ac56-0d145c0f8507}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5a65a756-d913-4163-bae8-52cc92f71d65}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {965265ef-132a-46ad-a2ad-1c9d8b9268d8}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {109333c6-d69f-4614-9db0-a80165d7025a}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {5e3affb0-b293-4b4f-9d24-1ad45ba01af0}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {ec7fff87-5f18-4fea-9d1c-4a9a92b65d5a}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {fbbee062-d06d-4448-86ca-e43996b44bef}, !- Name
  PrimarySchool ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6bd6e0bc-9d18-4791-ad0c-30ab7aca195a}, !- Name
  PrimarySchool ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {78e2be1f-9748-4407-be4f-1d37172b4f4a}, !- Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c1e3f60e-7fb6-4e85-a7dc-3cb1d88a58d2}, !- Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6e0a74d9-9264-49db-9aaf-7b22710b78e6}, !- Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool ClgSetp,                  !- Name
  Temperature 15,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {fbbee062-d06d-4448-86ca-e43996b44bef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  27,                                     !- End Day 1
  Schedule:Week:Daily {6bd6e0bc-9d18-4791-ad0c-30ab7aca195a}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  28,                                     !- Start Day 2
  7,                                      !- End Month 2
  4,                                      !- End Day 2
  Schedule:Week:Daily {78e2be1f-9748-4407-be4f-1d37172b4f4a}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  5,                                      !- Start Day 3
  8,                                      !- End Month 3
  29,                                     !- End Day 3
  Schedule:Week:Daily {c1e3f60e-7fb6-4e85-a7dc-3cb1d88a58d2}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  30,                                     !- Start Day 4
  9,                                      !- End Month 4
  5,                                      !- End Day 4
  Schedule:Week:Daily {6e0a74d9-9264-49db-9aaf-7b22710b78e6}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {1a571d1a-cf32-4099-b8ca-24d8bb123699}, !- Name
  PrimarySchool Clothing Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7f4fade8-3bee-4db5-b9f9-99c35d88a6a0}, !- Name
  PrimarySchool Clothing Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0231f9c6-e2f3-4864-a407-7f2949cd4796}, !- Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a2d32825-c7bb-4087-9bc0-c72ae14254b5}, !- Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4a1defcc-3c3c-455e-8a6c-6f446fcef048}, !- Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Clothing,                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1a571d1a-cf32-4099-b8ca-24d8bb123699}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {7f4fade8-3bee-4db5-b9f9-99c35d88a6a0}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {0231f9c6-e2f3-4864-a407-7f2949cd4796}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {a2d32825-c7bb-4087-9bc0-c72ae14254b5}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {4a1defcc-3c3c-455e-8a6c-6f446fcef048}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {1607abe0-7366-4e03-bea7-05005ced14eb}, !- Name
  PrimarySchool Gym Occ Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c69506bf-a6e2-4f89-9e94-1b06e49665ae}, !- Name
  PrimarySchool Gym Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7e1aa189-db72-4f62-8497-7163e60405fe}, !- Name
  PrimarySchool Gym Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2cbacc62-c857-4e83-b1f5-d3ebfc935f83}, !- Name
  PrimarySchool Gym Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e191caf7-73fa-4bcf-963e-d2baef9822b1}, !- Name
  PrimarySchool Gym Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8d82308d-ef9d-419e-bdf4-60ed15fa19d7}, !- Name
  PrimarySchool Gym Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Gym Occ,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1607abe0-7366-4e03-bea7-05005ced14eb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c69506bf-a6e2-4f89-9e94-1b06e49665ae}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {7e1aa189-db72-4f62-8497-7163e60405fe}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {2cbacc62-c857-4e83-b1f5-d3ebfc935f83}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {e191caf7-73fa-4bcf-963e-d2baef9822b1}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {8d82308d-ef9d-419e-bdf4-60ed15fa19d7}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {6d567803-ff8e-46e7-96cd-4db4e7906802}, !- Name
  PrimarySchool HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {50c30bcd-0e61-4e71-8094-ba073e250a15}, !- Name
  PrimarySchool HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a40f1242-2e8d-4b2e-aee1-c95912e8aa43}, !- Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {43b49f3b-4a37-46c9-a50c-2ba11b980284}, !- Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {45439a53-82b2-4caa-a47a-b79549fa4b62}, !- Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool HtgSetp,                  !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {6d567803-ff8e-46e7-96cd-4db4e7906802}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  27,                                     !- End Day 1
  Schedule:Week:Daily {50c30bcd-0e61-4e71-8094-ba073e250a15}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  28,                                     !- Start Day 2
  7,                                      !- End Month 2
  4,                                      !- End Day 2
  Schedule:Week:Daily {a40f1242-2e8d-4b2e-aee1-c95912e8aa43}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  5,                                      !- Start Day 3
  8,                                      !- End Month 3
  29,                                     !- End Day 3
  Schedule:Week:Daily {43b49f3b-4a37-46c9-a50c-2ba11b980284}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  30,                                     !- Start Day 4
  9,                                      !- End Month 4
  5,                                      !- End Day 4
  Schedule:Week:Daily {45439a53-82b2-4caa-a47a-b79549fa4b62}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {22826e0b-6607-4a2b-ae01-1ced5a3e6dc7}, !- Name
  PrimarySchool Infil Default Schedule,   !- Sunday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Monday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Tuesday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Wednesday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Thursday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Friday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Saturday Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- Holiday Schedule:Day Name
  PrimarySchool Infil Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  PrimarySchool Infil Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  PrimarySchool Infil Default Schedule,   !- CustomDay1 Schedule:Day Name
  PrimarySchool Infil Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Infil,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {22826e0b-6607-4a2b-ae01-1ced5a3e6dc7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5c844181-98c5-4d94-9325-44a9b13e5d44}, !- Name
  PrimarySchool Kitchen Equip Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c8585c3d-e2f6-49d9-80c5-4b351027bac5}, !- Name
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7e51bc0f-7e1e-4736-a959-2ae993115fa4}, !- Name
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5c0a2fac-773e-4fff-bab7-b7e844d3f808}, !- Name
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fefe38fd-de98-4805-adb4-00457497676c}, !- Name
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {87ca3439-35e1-4a87-96b8-9325f080e410}, !- Name
  PrimarySchool Kitchen Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Kitchen Equip,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5c844181-98c5-4d94-9325-44a9b13e5d44}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c8585c3d-e2f6-49d9-80c5-4b351027bac5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {7e51bc0f-7e1e-4736-a959-2ae993115fa4}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {5c0a2fac-773e-4fff-bab7-b7e844d3f808}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {fefe38fd-de98-4805-adb4-00457497676c}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {87ca3439-35e1-4a87-96b8-9325f080e410}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {059a4238-d76b-43d5-988a-5706c7d19300}, !- Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bdf4110d-b188-413c-97f4-95b6fab8bcda}, !- Name
  PrimarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Kitchen Exhaust,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {059a4238-d76b-43d5-988a-5706c7d19300}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bdf4110d-b188-413c-97f4-95b6fab8bcda}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {104ceda9-3fe1-4688-96bd-4e12461c1791}, !- Name
  PrimarySchool Kitchen Gas Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0c94ba2a-8df9-480d-83e7-ca8bb66b20ea}, !- Name
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a54281ee-e460-4bd1-8e62-68f09ebca3a0}, !- Name
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9cee3dd6-6ac7-4774-a145-3a00be43d54b}, !- Name
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {de34c6cf-d851-4aae-aa27-f2a188777a34}, !- Name
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {45dd2ade-6419-4718-aaa0-4c58c64557c8}, !- Name
  PrimarySchool Kitchen Gas Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Kitchen Gas,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {104ceda9-3fe1-4688-96bd-4e12461c1791}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0c94ba2a-8df9-480d-83e7-ca8bb66b20ea}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {a54281ee-e460-4bd1-8e62-68f09ebca3a0}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {9cee3dd6-6ac7-4774-a145-3a00be43d54b}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {de34c6cf-d851-4aae-aa27-f2a188777a34}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {45dd2ade-6419-4718-aaa0-4c58c64557c8}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {e992eb14-6c86-4123-97a1-a0ddfb8499d3}, !- Name
  PrimarySchool Offices Occ Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Offices Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Offices Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b6d325aa-8445-4b1c-929f-e757c26f1267}, !- Name
  PrimarySchool Offices Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Offices Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Offices Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8d93051d-16c3-4315-94c6-a006af466689}, !- Name
  PrimarySchool Offices Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Offices Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Offices Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9735d9a4-9370-4f9d-8eee-2eb8520d1836}, !- Name
  PrimarySchool Offices Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Offices Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Offices Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {94f5f41c-5c2a-4ee2-8751-59b45a8f2990}, !- Name
  PrimarySchool Offices Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Offices Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Offices Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Offices Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3c0721d6-bd97-4b01-b731-5f1db1505a51}, !- Name
  PrimarySchool Offices Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Offices Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  PrimarySchool Offices Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Offices Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Offices Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Offices Occ,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e992eb14-6c86-4123-97a1-a0ddfb8499d3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b6d325aa-8445-4b1c-929f-e757c26f1267}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {8d93051d-16c3-4315-94c6-a006af466689}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {9735d9a4-9370-4f9d-8eee-2eb8520d1836}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {94f5f41c-5c2a-4ee2-8751-59b45a8f2990}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {3c0721d6-bd97-4b01-b731-5f1db1505a51}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {7cae110c-fe3d-4543-8924-adb4600682ef}, !- Name
  PrimarySchool Work Eff Default Schedule, !- Sunday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Monday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Thursday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Friday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Saturday Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- Holiday Schedule:Day Name
  PrimarySchool Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  PrimarySchool Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Work Eff,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7cae110c-fe3d-4543-8924-adb4600682ef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9a949761-d253-4340-913a-9e32b95255e4}, !- Name
  QuickServiceRestaurant Activity Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Activity,        !- Name
  ActivityLevel 8,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {9a949761-d253-4340-913a-9e32b95255e4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {690e5a33-62e5-44fa-9dcb-d5ea36f9c633}, !- Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {58b98afe-b73e-4339-afeb-1153008c7912}, !- Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Bldg Equip,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {690e5a33-62e5-44fa-9dcb-d5ea36f9c633}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {58b98afe-b73e-4339-afeb-1153008c7912}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0ddf64f5-e804-4376-8f37-1790c39938f9}, !- Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Bldg Light,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0ddf64f5-e804-4376-8f37-1790c39938f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {df9fbfbc-5bd0-4439-a5ea-d340c2b0b7c7}, !- Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {196a2616-88ba-41c5-a3d7-9c13f6277d1f}, !- Name
  QuickServiceRestaurant Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Bldg Occ,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {df9fbfbc-5bd0-4439-a5ea-d340c2b0b7c7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {196a2616-88ba-41c5-a3d7-9c13f6277d1f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {e9c2f00e-0d00-4098-b11f-95a833135fa6}, !- Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a1c36f1e-3837-4b06-bb9d-fc91e8a8ff5b}, !- Name
  QuickServiceRestaurant Bldg Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Bldg Swh,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e9c2f00e-0d00-4098-b11f-95a833135fa6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a1c36f1e-3837-4b06-bb9d-fc91e8a8ff5b}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0b5dc861-b054-46e4-bf48-31d7f2c2514f}, !- Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant ClgSetp,         !- Name
  Temperature 16,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {0b5dc861-b054-46e4-bf48-31d7f2c2514f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5843759b-f7f5-4aa8-a083-01d8412b7f67}, !- Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant ClgSetp Kitchen, !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {5843759b-f7f5-4aa8-a083-01d8412b7f67}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7da4e74d-baea-48d3-bddc-fe994b9092f8}, !- Name
  QuickServiceRestaurant Clothing Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b0b1e8d4-eed3-4d29-8206-de7ae2066fa5}, !- Name
  QuickServiceRestaurant Clothing Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bf9b5389-6c44-4ff2-b3e9-352b2c97823a}, !- Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {055e2fd7-6561-4814-a3f8-668c5a69f8b8}, !- Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f37993a9-a377-492e-bc78-9351153b0633}, !- Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Clothing,        !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7da4e74d-baea-48d3-bddc-fe994b9092f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {b0b1e8d4-eed3-4d29-8206-de7ae2066fa5}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {bf9b5389-6c44-4ff2-b3e9-352b2c97823a}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {055e2fd7-6561-4814-a3f8-668c5a69f8b8}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {f37993a9-a377-492e-bc78-9351153b0633}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {cda89b35-7f21-4bc5-a35d-8529658259b3}, !- Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Gas Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Gas Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Gas Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Gas Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cda89b35-7f21-4bc5-a35d-8529658259b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e7e0873a-109f-4295-a28f-a39bd42693d0}, !- Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant HtgSetp,         !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {e7e0873a-109f-4295-a28f-a39bd42693d0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8042cc26-1161-4d73-885e-b1c186c6fe6f}, !- Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant HtgSetp Kitchen, !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {8042cc26-1161-4d73-885e-b1c186c6fe6f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5faab9b8-11ad-4e05-b1c0-dda1e9143061}, !- Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5b88fa54-e434-4d63-b450-c475065fcddd}, !- Name
  QuickServiceRestaurant Infil Half On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Infil Half On,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5faab9b8-11ad-4e05-b1c0-dda1e9143061}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5b88fa54-e434-4d63-b450-c475065fcddd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3c43bdb1-5d0b-40e6-bbe1-15786a9c8a39}, !- Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Kitchen Exhaust, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {3c43bdb1-5d0b-40e6-bbe1-15786a9c8a39}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9a11c251-5d19-45e8-b120-c9df86b7c9e2}, !- Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Sunday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Monday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Thursday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Friday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Saturday Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- Holiday Schedule:Day Name
  QuickServiceRestaurant Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  QuickServiceRestaurant Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  QuickServiceRestaurant Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuickServiceRestaurant Work Eff,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9a11c251-5d19-45e8-b120-c9df86b7c9e2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c6404c75-cc6f-4577-8093-3149b12904c4}, !- Name
  Retail Activity Default Schedule,       !- Sunday Schedule:Day Name
  Retail Activity Default Schedule,       !- Monday Schedule:Day Name
  Retail Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Retail Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Retail Activity Default Schedule,       !- Thursday Schedule:Day Name
  Retail Activity Default Schedule,       !- Friday Schedule:Day Name
  Retail Activity Default Schedule,       !- Saturday Schedule:Day Name
  Retail Activity Default Schedule,       !- Holiday Schedule:Day Name
  Retail Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Activity,                        !- Name
  ActivityLevel 11,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c6404c75-cc6f-4577-8093-3149b12904c4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ede86dbd-af2f-4a7a-aff4-26ba35bf11e3}, !- Name
  Retail Bldg Equip Default Schedule,     !- Sunday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Retail Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Retail Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Retail Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Retail Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8e155032-f190-443d-b29e-fbbd2255b34d}, !- Name
  Retail Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Retail Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Retail Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Retail Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Retail Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Retail Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {ede86dbd-af2f-4a7a-aff4-26ba35bf11e3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {8e155032-f190-443d-b29e-fbbd2255b34d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {11a29b8f-5e9e-410b-a522-b0cb5da8a86c}, !- Name
  Retail Bldg Light Default Schedule,     !- Sunday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Retail Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Retail Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Retail Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Retail Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a80e466f-323f-4812-bc86-e5bccb1af104}, !- Name
  Retail Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Retail Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Retail Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Retail Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Retail Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Retail Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {11a29b8f-5e9e-410b-a522-b0cb5da8a86c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a80e466f-323f-4812-bc86-e5bccb1af104}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {45f111d1-e0f8-4f38-8fe1-fece9dde4fe4}, !- Name
  Retail Bldg Occ Default Schedule,       !- Sunday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Retail Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Retail Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fbc49bab-6a7c-4ed1-bd58-b3b60e4278ec}, !- Name
  Retail Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Retail Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Retail Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Bldg Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {45f111d1-e0f8-4f38-8fe1-fece9dde4fe4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fbc49bab-6a7c-4ed1-bd58-b3b60e4278ec}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0f05fd2c-8433-4be4-a970-1fb925ead863}, !- Name
  Retail ClgSetp Default Schedule,        !- Sunday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Monday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Tuesday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Wednesday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Thursday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Friday Schedule:Day Name
  Retail ClgSetp Rule 2 Day Schedule,     !- Saturday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Holiday Schedule:Day Name
  Retail ClgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail ClgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- CustomDay1 Schedule:Day Name
  Retail ClgSetp Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ecd5075e-feea-48eb-a89c-c9e2a29ccc9c}, !- Name
  Retail ClgSetp Rule 1 Day Schedule,     !- Sunday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Monday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Tuesday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Wednesday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Thursday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Friday Schedule:Day Name
  Retail ClgSetp Rule 2 Day Schedule,     !- Saturday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Holiday Schedule:Day Name
  Retail ClgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail ClgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- CustomDay1 Schedule:Day Name
  Retail ClgSetp Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail ClgSetp,                         !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {0f05fd2c-8433-4be4-a970-1fb925ead863}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ecd5075e-feea-48eb-a89c-c9e2a29ccc9c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {653eedb1-73cf-42ac-8b48-c372dc3ab4dc}, !- Name
  Retail Clothing Default Schedule,       !- Sunday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Monday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Tuesday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Wednesday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Thursday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Friday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Saturday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Holiday Schedule:Day Name
  Retail Clothing Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Clothing Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Clothing Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Clothing Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6aea40fc-2a4e-4c2f-b9e7-604a80165072}, !- Name
  Retail Clothing Default Schedule,       !- Sunday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Monday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Tuesday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Wednesday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Thursday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Friday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Holiday Schedule:Day Name
  Retail Clothing Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Clothing Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Clothing Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Clothing Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {15f26c2e-11c6-4bf0-9717-02902ca869ea}, !- Name
  Retail Clothing Rule 2 Day Schedule,    !- Sunday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Monday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Tuesday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Wednesday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Thursday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Friday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Holiday Schedule:Day Name
  Retail Clothing Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Clothing Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Clothing Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Clothing Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b6129fff-094b-46df-8e36-352535d07713}, !- Name
  Retail Clothing Rule 2 Day Schedule,    !- Sunday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Monday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Tuesday Schedule:Day Name
  Retail Clothing Rule 2 Day Schedule,    !- Wednesday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Thursday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Friday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Saturday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Holiday Schedule:Day Name
  Retail Clothing Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Clothing Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Clothing Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Clothing Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {35769b9c-7e7b-474d-93fe-9a02f66ea1dc}, !- Name
  Retail Clothing Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Monday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Tuesday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Wednesday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Thursday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Friday Schedule:Day Name
  Retail Clothing Rule 1 Day Schedule,    !- Saturday Schedule:Day Name
  Retail Clothing Default Schedule,       !- Holiday Schedule:Day Name
  Retail Clothing Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Clothing Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Clothing Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Clothing Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Clothing,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {653eedb1-73cf-42ac-8b48-c372dc3ab4dc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {6aea40fc-2a4e-4c2f-b9e7-604a80165072}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {15f26c2e-11c6-4bf0-9717-02902ca869ea}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {b6129fff-094b-46df-8e36-352535d07713}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {35769b9c-7e7b-474d-93fe-9a02f66ea1dc}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {53c7aa76-87d1-45c3-81fd-2a8d7b93dc96}, !- Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Sunday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Monday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Tuesday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Wednesday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Thursday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Friday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Saturday Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- Holiday Schedule:Day Name
  Retail FRONT ENTRY COOLING Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Retail FRONT ENTRY COOLING Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule, !- CustomDay1 Schedule:Day Name
  Retail FRONT ENTRY COOLING Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail FRONT ENTRY COOLING,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {53c7aa76-87d1-45c3-81fd-2a8d7b93dc96}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5e160c4f-94fb-4cef-81f0-9748da7d29ca}, !- Name
  Retail HtgSetp Default Schedule,        !- Sunday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Monday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Tuesday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Wednesday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Thursday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Friday Schedule:Day Name
  Retail HtgSetp Rule 2 Day Schedule,     !- Saturday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Holiday Schedule:Day Name
  Retail HtgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail HtgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- CustomDay1 Schedule:Day Name
  Retail HtgSetp Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2e39f5dd-828d-43bb-b458-a0faf9a92e8f}, !- Name
  Retail HtgSetp Rule 1 Day Schedule,     !- Sunday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Monday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Tuesday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Wednesday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Thursday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Friday Schedule:Day Name
  Retail HtgSetp Rule 2 Day Schedule,     !- Saturday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Holiday Schedule:Day Name
  Retail HtgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail HtgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- CustomDay1 Schedule:Day Name
  Retail HtgSetp Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail HtgSetp,                         !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {5e160c4f-94fb-4cef-81f0-9748da7d29ca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2e39f5dd-828d-43bb-b458-a0faf9a92e8f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f3fc4ea1-ba86-411e-a4af-47efa5fa27d6}, !- Name
  Retail INFIL FRONT Default Schedule,    !- Sunday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Monday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Tuesday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Wednesday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Thursday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Friday Schedule:Day Name
  Retail INFIL FRONT Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Holiday Schedule:Day Name
  Retail INFIL FRONT Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Retail INFIL FRONT Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- CustomDay1 Schedule:Day Name
  Retail INFIL FRONT Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9904e008-f395-4711-a993-9ceb3fd74bc0}, !- Name
  Retail INFIL FRONT Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Monday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Tuesday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Wednesday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Thursday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Friday Schedule:Day Name
  Retail INFIL FRONT Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- Holiday Schedule:Day Name
  Retail INFIL FRONT Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Retail INFIL FRONT Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Retail INFIL FRONT Default Schedule,    !- CustomDay1 Schedule:Day Name
  Retail INFIL FRONT Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail INFIL FRONT,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {f3fc4ea1-ba86-411e-a4af-47efa5fa27d6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {9904e008-f395-4711-a993-9ceb3fd74bc0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d62ab6bf-5ee9-47d3-9350-0c549515a3cf}, !- Name
  Retail Infil Half On Default Schedule,  !- Sunday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Monday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Tuesday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Wednesday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Thursday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Friday Schedule:Day Name
  Retail Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Holiday Schedule:Day Name
  Retail Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Retail Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- CustomDay1 Schedule:Day Name
  Retail Infil Half On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4627193a-7a55-4082-ad61-69fac76cbdf3}, !- Name
  Retail Infil Half On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Monday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Tuesday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Wednesday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Thursday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Friday Schedule:Day Name
  Retail Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- Holiday Schedule:Day Name
  Retail Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Retail Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Retail Infil Half On Default Schedule,  !- CustomDay1 Schedule:Day Name
  Retail Infil Half On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Infil Half On,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d62ab6bf-5ee9-47d3-9350-0c549515a3cf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {4627193a-7a55-4082-ad61-69fac76cbdf3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7b5c08b5-6987-47a8-af81-73130e916713}, !- Name
  Retail Work Eff Default Schedule,       !- Sunday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Monday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Tuesday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Wednesday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Thursday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Friday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Saturday Schedule:Day Name
  Retail Work Eff Default Schedule,       !- Holiday Schedule:Day Name
  Retail Work Eff Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Retail Work Eff Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Retail Work Eff Default Schedule,       !- CustomDay1 Schedule:Day Name
  Retail Work Eff Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Work Eff,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7b5c08b5-6987-47a8-af81-73130e916713}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c60bad4b-1b97-4941-8c1e-b56112050acb}, !- Name
  Schedule:Compact 1 Default Schedule,    !- Sunday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Monday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Tuesday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Wednesday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Thursday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Friday Schedule:Day Name
  Schedule:Compact 1 Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Holiday Schedule:Day Name
  Schedule:Compact 1 Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Schedule:Compact 1 Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- CustomDay1 Schedule:Day Name
  Schedule:Compact 1 Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {665fc450-5904-4579-9854-ff75f939c1e0}, !- Name
  Schedule:Compact 1 Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Monday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Tuesday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Wednesday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Thursday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Friday Schedule:Day Name
  Schedule:Compact 1 Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- Holiday Schedule:Day Name
  Schedule:Compact 1 Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Schedule:Compact 1 Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Schedule:Compact 1 Default Schedule,    !- CustomDay1 Schedule:Day Name
  Schedule:Compact 1 Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule:Compact 1,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c60bad4b-1b97-4941-8c1e-b56112050acb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {665fc450-5904-4579-9854-ff75f939c1e0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d329c68c-40a0-4a09-8b59-081e0f51aa34}, !- Name
  SecondarySchool Activity Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Activity,               !- Name
  ActivityLevel 2,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {d329c68c-40a0-4a09-8b59-081e0f51aa34}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {60d04c64-aba1-4de7-bcc7-da5b7bea954a}, !- Name
  SecondarySchool Auditorium Occ Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Auditorium Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6ac50abd-46e5-4d10-a3c3-63c1b33d68f7}, !- Name
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Auditorium Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {323fd27d-5066-4666-b7cd-21fc5aca73f7}, !- Name
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Auditorium Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fec474a2-39ff-4a68-b016-42fd60f82c73}, !- Name
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Auditorium Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c144f753-ebb6-44d4-abb8-8d7a6c9db8bf}, !- Name
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Auditorium Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ec83802e-f4a7-4cd7-a999-0a6d6c98835e}, !- Name
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Auditorium Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Auditorium Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Auditorium Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {60d04c64-aba1-4de7-bcc7-da5b7bea954a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {6ac50abd-46e5-4d10-a3c3-63c1b33d68f7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {323fd27d-5066-4666-b7cd-21fc5aca73f7}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {fec474a2-39ff-4a68-b016-42fd60f82c73}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {c144f753-ebb6-44d4-abb8-8d7a6c9db8bf}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {ec83802e-f4a7-4cd7-a999-0a6d6c98835e}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {25c2fda4-bf8d-4e4d-a282-d05712082f77}, !- Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ecf206c9-ad16-4cfc-ab2a-bfbf38323489}, !- Name
  SecondarySchool BLDG ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool BLDG ELEVATORS,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {25c2fda4-bf8d-4e4d-a282-d05712082f77}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ecf206c9-ad16-4cfc-ab2a-bfbf38323489}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {e5c1fb92-d6b6-4e1a-ace0-a7b8af807b8a}, !- Name
  SecondarySchool Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bf4536d2-2552-4b10-b106-4d8ebc69de85}, !- Name
  SecondarySchool Bldg Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {df397a05-8c15-4deb-ac72-1b04380d37c0}, !- Name
  SecondarySchool Bldg Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1949d490-236b-4c9d-890f-0cb918e83228}, !- Name
  SecondarySchool Bldg Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {836f2b4c-3b39-4572-b0b7-63e660e43945}, !- Name
  SecondarySchool Bldg Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e63fff24-f8e5-4afa-975d-48a8ac73dce6}, !- Name
  SecondarySchool Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Equip,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e5c1fb92-d6b6-4e1a-ace0-a7b8af807b8a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bf4536d2-2552-4b10-b106-4d8ebc69de85}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {df397a05-8c15-4deb-ac72-1b04380d37c0}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {1949d490-236b-4c9d-890f-0cb918e83228}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {836f2b4c-3b39-4572-b0b7-63e660e43945}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {e63fff24-f8e5-4afa-975d-48a8ac73dce6}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {d8fd4fb5-8b12-45b4-86ee-db032631dc6a}, !- Name
  SecondarySchool Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Light Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {35dd5338-c921-4bf5-970e-2b59ab211b7b}, !- Name
  SecondarySchool Bldg Light Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Light Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b31fd85f-ae02-47c6-b484-bd1098288aaf}, !- Name
  SecondarySchool Bldg Light Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Light Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {08c10000-2071-4152-9a65-d77393ab3fe0}, !- Name
  SecondarySchool Bldg Light Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Light Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f12d2dd0-d7ba-4778-874a-96dc409060d7}, !- Name
  SecondarySchool Bldg Light Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5cd4b8b0-f13c-4b76-892b-8bafb22f8108}, !- Name
  SecondarySchool Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Light,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d8fd4fb5-8b12-45b4-86ee-db032631dc6a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {35dd5338-c921-4bf5-970e-2b59ab211b7b}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {b31fd85f-ae02-47c6-b484-bd1098288aaf}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {08c10000-2071-4152-9a65-d77393ab3fe0}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {f12d2dd0-d7ba-4778-874a-96dc409060d7}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {5cd4b8b0-f13c-4b76-892b-8bafb22f8108}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {1c0a4af7-3333-4c08-b441-047f9f20d05b}, !- Name
  SecondarySchool Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {37fab76a-f10f-4a82-a021-ab09f5727a73}, !- Name
  SecondarySchool Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {40b61b30-37ce-4f86-ac03-22e75f4f5796}, !- Name
  SecondarySchool Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4dd844d7-0613-4d50-b1dc-12dfd663ca92}, !- Name
  SecondarySchool Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {119f04d6-6191-4aae-9d5f-32d14b9cf4b0}, !- Name
  SecondarySchool Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {db3378bb-953a-49b5-983d-10595e09000c}, !- Name
  SecondarySchool Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Occ,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1c0a4af7-3333-4c08-b441-047f9f20d05b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {37fab76a-f10f-4a82-a021-ab09f5727a73}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {40b61b30-37ce-4f86-ac03-22e75f4f5796}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {4dd844d7-0613-4d50-b1dc-12dfd663ca92}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {119f04d6-6191-4aae-9d5f-32d14b9cf4b0}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {db3378bb-953a-49b5-983d-10595e09000c}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {4ba2ccfe-9acc-4434-8481-3c1e45ed0812}, !- Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {55e98eee-5feb-457d-9702-e0fa1461e67d}, !- Name
  SecondarySchool Cafeteria Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e4284858-accc-41dc-ab2c-553bdc141a2e}, !- Name
  SecondarySchool Cafeteria Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {53ca2f31-b0a5-4604-becf-4e16c21cc5ac}, !- Name
  SecondarySchool Cafeteria Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {86fd675b-1678-405b-8887-f01197054ef3}, !- Name
  SecondarySchool Cafeteria Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5ba8844f-4589-4c4a-be6d-fc8abcab96c0}, !- Name
  SecondarySchool Cafeteria Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Cafeteria Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Cafeteria Bldg Occ,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4ba2ccfe-9acc-4434-8481-3c1e45ed0812}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {55e98eee-5feb-457d-9702-e0fa1461e67d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {e4284858-accc-41dc-ab2c-553bdc141a2e}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {53ca2f31-b0a5-4604-becf-4e16c21cc5ac}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {86fd675b-1678-405b-8887-f01197054ef3}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {5ba8844f-4589-4c4a-be6d-fc8abcab96c0}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {0d35d20d-a2ec-4a20-be94-512f6c5f0fec}, !- Name
  SecondarySchool ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1db7daac-68b5-4a41-99c5-0bf69043e580}, !- Name
  SecondarySchool ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0074a363-96f6-4527-9f73-5a4c47dc67e5}, !- Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1a50514b-ed33-4114-bf24-84a3ef8ac58e}, !- Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e7f3756b-2e96-45d3-974a-04acd6ec428e}, !- Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool ClgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool ClgSetp,                !- Name
  Temperature 21,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {0d35d20d-a2ec-4a20-be94-512f6c5f0fec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  27,                                     !- End Day 1
  Schedule:Week:Daily {1db7daac-68b5-4a41-99c5-0bf69043e580}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  28,                                     !- Start Day 2
  7,                                      !- End Month 2
  4,                                      !- End Day 2
  Schedule:Week:Daily {0074a363-96f6-4527-9f73-5a4c47dc67e5}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  5,                                      !- Start Day 3
  8,                                      !- End Month 3
  29,                                     !- End Day 3
  Schedule:Week:Daily {1a50514b-ed33-4114-bf24-84a3ef8ac58e}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  30,                                     !- Start Day 4
  9,                                      !- End Month 4
  5,                                      !- End Day 4
  Schedule:Week:Daily {e7f3756b-2e96-45d3-974a-04acd6ec428e}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {3ac01199-d3c6-46f2-a998-0d7db11684aa}, !- Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool ClgSetp BathCorrMechKitchen, !- Name
  Temperature 27,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {3ac01199-d3c6-46f2-a998-0d7db11684aa}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {65129ac9-2699-4ce5-b683-7919ba70a8f9}, !- Name
  SecondarySchool Clothing Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7729663e-615a-4f20-b6fc-4ccfc58a8683}, !- Name
  SecondarySchool Clothing Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {154831f8-1e9d-409c-8c81-50096c4bcdfc}, !- Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3f2a78de-3fe1-4e64-ba21-33cc9e18fd15}, !- Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {121ca565-f742-4248-9045-06309c3f049b}, !- Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Clothing,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {65129ac9-2699-4ce5-b683-7919ba70a8f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {7729663e-615a-4f20-b6fc-4ccfc58a8683}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {154831f8-1e9d-409c-8c81-50096c4bcdfc}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {3f2a78de-3fe1-4e64-ba21-33cc9e18fd15}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {121ca565-f742-4248-9045-06309c3f049b}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {e379274c-eff5-4027-bf48-e00fd9a2ccef}, !- Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e3c43558-03c2-4f3e-9669-35561fded6ad}, !- Name
  SecondarySchool Extend Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9ba73805-ea54-46a9-ae67-df393159b1b8}, !- Name
  SecondarySchool Extend Bldg Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b34c1c8d-588b-476c-a8d5-439d743c142e}, !- Name
  SecondarySchool Extend Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cc4a031d-bace-4d05-acfc-37e16218f58a}, !- Name
  SecondarySchool Extend Bldg Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {edae90e6-0eb9-4f26-ac6f-fca5943121f9}, !- Name
  SecondarySchool Extend Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Extend Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Extend Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Extend Bldg Occ,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e379274c-eff5-4027-bf48-e00fd9a2ccef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {e3c43558-03c2-4f3e-9669-35561fded6ad}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {9ba73805-ea54-46a9-ae67-df393159b1b8}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {b34c1c8d-588b-476c-a8d5-439d743c142e}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {cc4a031d-bace-4d05-acfc-37e16218f58a}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {edae90e6-0eb9-4f26-ac6f-fca5943121f9}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {298eb05d-e294-4a09-b58c-f9959226236e}, !- Name
  SecondarySchool Gym Occ Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Gym Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9c1c3dfb-cfb7-4273-82b1-5d8bb69155d5}, !- Name
  SecondarySchool Gym Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Gym Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {10a00ddd-eb10-4288-b62f-fc68794d88d0}, !- Name
  SecondarySchool Gym Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Gym Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9c8d29dc-26e9-4090-a7eb-9e91dc4b782e}, !- Name
  SecondarySchool Gym Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Gym Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {eb5dbc04-98c9-47b7-8e66-fdf8f891369c}, !- Name
  SecondarySchool Gym Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Gym Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Gym Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5f3aff3a-53d3-4547-9fd8-c4dcd2cd7405}, !- Name
  SecondarySchool Gym Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Gym Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Gym Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Gym Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Gym Occ,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {298eb05d-e294-4a09-b58c-f9959226236e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {9c1c3dfb-cfb7-4273-82b1-5d8bb69155d5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {10a00ddd-eb10-4288-b62f-fc68794d88d0}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {9c8d29dc-26e9-4090-a7eb-9e91dc4b782e}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {eb5dbc04-98c9-47b7-8e66-fdf8f891369c}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {5f3aff3a-53d3-4547-9fd8-c4dcd2cd7405}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {e00c158b-6b6f-41f4-81d8-aab173e94fe1}, !- Name
  SecondarySchool HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0534f250-16c3-4281-b57a-0be0a51927a2}, !- Name
  SecondarySchool HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {94c92c4b-791e-4290-9924-37cc688971f6}, !- Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f0608c21-2eb2-455e-b687-fe8fa25eb3d3}, !- Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ad6a1b1e-d7b1-459e-b1d6-480eb1fa2127}, !- Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool HtgSetp Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool HtgSetp,                !- Name
  Temperature 22,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {e00c158b-6b6f-41f4-81d8-aab173e94fe1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  27,                                     !- End Day 1
  Schedule:Week:Daily {0534f250-16c3-4281-b57a-0be0a51927a2}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  28,                                     !- Start Day 2
  7,                                      !- End Month 2
  4,                                      !- End Day 2
  Schedule:Week:Daily {94c92c4b-791e-4290-9924-37cc688971f6}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  5,                                      !- Start Day 3
  8,                                      !- End Month 3
  29,                                     !- End Day 3
  Schedule:Week:Daily {f0608c21-2eb2-455e-b687-fe8fa25eb3d3}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  30,                                     !- Start Day 4
  9,                                      !- End Month 4
  5,                                      !- End Day 4
  Schedule:Week:Daily {ad6a1b1e-d7b1-459e-b1d6-480eb1fa2127}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {d51806e0-f9be-43cf-9790-de0efea29e38}, !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Name
  Temperature 29,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {d51806e0-f9be-43cf-9790-de0efea29e38}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48c65d80-1748-42bb-aa56-793af198d15f}, !- Name
  SecondarySchool Infil Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Infil,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {48c65d80-1748-42bb-aa56-793af198d15f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3d457e60-2210-471e-8bf4-781920a86d1b}, !- Name
  SecondarySchool Kitchen Equip Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f9e75357-d2e9-4cdb-bb96-1f8badf4cb19}, !- Name
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2d66af4e-b566-4afe-967f-5a4098252865}, !- Name
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {125c08b9-b06a-4c7b-97aa-bb759c253936}, !- Name
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9a11f5dc-5fe4-46c9-bc90-a2942ed2e1c1}, !- Name
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {896de6f4-419d-46bc-b871-cd121ac22be4}, !- Name
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Equip,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3d457e60-2210-471e-8bf4-781920a86d1b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {f9e75357-d2e9-4cdb-bb96-1f8badf4cb19}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {2d66af4e-b566-4afe-967f-5a4098252865}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {125c08b9-b06a-4c7b-97aa-bb759c253936}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {9a11f5dc-5fe4-46c9-bc90-a2942ed2e1c1}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {896de6f4-419d-46bc-b871-cd121ac22be4}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {7b1e8966-5449-4c58-ab2d-aa17c33f97a4}, !- Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2ef0770c-14a0-4e32-9a42-f5179963579b}, !- Name
  SecondarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Exhaust Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Exhaust Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Exhaust Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Exhaust,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7b1e8966-5449-4c58-ab2d-aa17c33f97a4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2ef0770c-14a0-4e32-9a42-f5179963579b}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {97303e2f-8207-4a28-a257-abe938457626}, !- Name
  SecondarySchool Kitchen Gas Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cd670c65-3ce8-4f97-bc66-7fc827d6e3aa}, !- Name
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {69850407-318d-4d12-8d98-504e1a0ceb91}, !- Name
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5c82de08-58ac-462d-b06e-2a082be73519}, !- Name
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3212c407-373b-4a78-9100-ae6489b31ac5}, !- Name
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {58fd8721-dda2-46bc-bd1e-9e225cb9c5c5}, !- Name
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Gas,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {97303e2f-8207-4a28-a257-abe938457626}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cd670c65-3ce8-4f97-bc66-7fc827d6e3aa}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {69850407-318d-4d12-8d98-504e1a0ceb91}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {5c82de08-58ac-462d-b06e-2a082be73519}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {3212c407-373b-4a78-9100-ae6489b31ac5}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {58fd8721-dda2-46bc-bd1e-9e225cb9c5c5}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {057fe1e3-ae07-43e2-8448-8c944aaa8a76}, !- Name
  SecondarySchool Office Occ Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Office Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0110fdf8-6b6f-4fec-8faf-cc17cc002d38}, !- Name
  SecondarySchool Office Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Office Occ Rule 5 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {95d97f73-b2cf-4c9a-a09c-614454f1778f}, !- Name
  SecondarySchool Office Occ Rule 5 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Office Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ab2d723a-22f8-4ee9-924f-671686b21845}, !- Name
  SecondarySchool Office Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Office Occ Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e9bc3942-c100-4668-89d0-92493fdeb500}, !- Name
  SecondarySchool Office Occ Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Office Occ Rule 4 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {64f74f25-a0eb-4b0d-9a1e-4fb3e733df85}, !- Name
  SecondarySchool Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Office Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SecondarySchool Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Office Occ,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {057fe1e3-ae07-43e2-8448-8c944aaa8a76}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0110fdf8-6b6f-4fec-8faf-cc17cc002d38}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  Schedule:Week:Daily {95d97f73-b2cf-4c9a-a09c-614454f1778f}, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {ab2d723a-22f8-4ee9-924f-671686b21845}, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  Schedule:Week:Daily {e9bc3942-c100-4668-89d0-92493fdeb500}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  Schedule:Week:Daily {64f74f25-a0eb-4b0d-9a1e-4fb3e733df85}, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {c5a837c9-bd14-4b48-a31f-a1564c301a94}, !- Name
  SecondarySchool Work Eff Default Schedule, !- Sunday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Monday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Thursday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Friday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Saturday Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- Holiday Schedule:Day Name
  SecondarySchool Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  SecondarySchool Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Work Eff,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c5a837c9-bd14-4b48-a31f-a1564c301a94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {972a1cef-438a-43cb-ad1d-c810685e7fdf}, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {972a1cef-438a-43cb-ad1d-c810685e7fdf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e6f0c66a-7406-471d-8a76-b4b8d5aff4a0}, !- Name
  Small Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0ca958f1-4e48-4f20-b803-74d8d2d94951}, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {e6f0c66a-7406-471d-8a76-b4b8d5aff4a0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0ca958f1-4e48-4f20-b803-74d8d2d94951}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f6489c74-05c2-4757-a359-0a16aa1d6298}, !- Name
  Small Office Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3428c0ea-7e4e-4d47-89e4-40dd838b381f}, !- Name
  Small Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f6489c74-05c2-4757-a359-0a16aa1d6298}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3428c0ea-7e4e-4d47-89e4-40dd838b381f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {da9a9657-6e7b-42d4-9e06-20b22c711b8d}, !- Name
  Small Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {40c3b888-db1c-4afa-bff1-622bb667fc61}, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {da9a9657-6e7b-42d4-9e06-20b22c711b8d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {40c3b888-db1c-4afa-bff1-622bb667fc61}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {c6bf904f-5ed5-4830-8024-7ed0bd8e34cd}, !- Name
  Small Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ed7fdad3-6a45-43f6-871b-995827b200a4}, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {c6bf904f-5ed5-4830-8024-7ed0bd8e34cd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ed7fdad3-6a45-43f6-871b-995827b200a4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {30ac7a19-89a0-4f10-aa8d-28d709421286}, !- Name
  Small Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Friday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Saturday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Small Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {883803fa-5913-4115-8d98-9f47eec3349e}, !- Name
  Small Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Thursday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Small Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {01c31fe4-85ba-42c9-8c3b-174eaa655bf8}, !- Name
  Small Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Small Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8774f66e-9692-4917-b1af-4506ac767b6f}, !- Name
  Small Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Small Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Small Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c57682fe-7c2b-4316-acbe-e1085938c5f0}, !- Name
  Small Office Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Small Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Small Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Clothing,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {30ac7a19-89a0-4f10-aa8d-28d709421286}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {883803fa-5913-4115-8d98-9f47eec3349e}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {01c31fe4-85ba-42c9-8c3b-174eaa655bf8}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {8774f66e-9692-4917-b1af-4506ac767b6f}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {c57682fe-7c2b-4316-acbe-e1085938c5f0}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {c93da302-c653-49ee-a1b8-140726b6e1bc}, !- Name
  Small Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {215ec877-7581-4c6a-a603-e41f26a1a9a3}, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {c93da302-c653-49ee-a1b8-140726b6e1bc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {215ec877-7581-4c6a-a603-e41f26a1a9a3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0c7448db-e26e-4926-9f44-5446723bdf18}, !- Name
  Small Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2d15da84-a7f5-4209-97b1-fb442c16357d}, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0c7448db-e26e-4926-9f44-5446723bdf18}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2d15da84-a7f5-4209-97b1-fb442c16357d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {da52e0cc-5535-4995-933a-c86e1f32b631}, !- Name
  Small Office Work Eff Default Schedule, !- Sunday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Monday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Thursday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Friday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Saturday Schedule:Day Name
  Small Office Work Eff Default Schedule, !- Holiday Schedule:Day Name
  Small Office Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Work Eff,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {da52e0cc-5535-4995-933a-c86e1f32b631}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b2671cb1-924d-4a3d-8659-241e465e26c5}, !- Name
  SmallHotel Activity Default Schedule,   !- Sunday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Saturday Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Activity Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Activity Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Activity,                    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b2671cb1-924d-4a3d-8659-241e465e26c5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3b0b35d6-d75f-447a-8a24-16d34c79a4e5}, !- Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Friday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel BLDG ELEVATORS,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {3b0b35d6-d75f-447a-8a24-16d34c79a4e5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {292c023b-54c5-4aab-8a09-0a1886652eaa}, !- Name
  SmallHotel Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bc56ceda-b2c4-49bb-a023-f9a40080bd89}, !- Name
  SmallHotel Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Bldg Equip,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {292c023b-54c5-4aab-8a09-0a1886652eaa}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bc56ceda-b2c4-49bb-a023-f9a40080bd89}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d83a70d2-87f1-47d0-84c5-56951e665e0f}, !- Name
  SmallHotel Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bad97bd0-9d96-4fff-a40b-b7348e8e5494}, !- Name
  SmallHotel Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Bldg Light,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d83a70d2-87f1-47d0-84c5-56951e665e0f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bad97bd0-9d96-4fff-a40b-b7348e8e5494}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {353eaaea-d615-4466-b721-084795fbf915}, !- Name
  SmallHotel Bldg Occ Default Schedule,   !- Sunday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {effd5afa-b0c2-4deb-8070-75ba98be5991}, !- Name
  SmallHotel Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Bldg Occ Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Bldg Occ,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {353eaaea-d615-4466-b721-084795fbf915}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {effd5afa-b0c2-4deb-8070-75ba98be5991}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cd0952d9-a7af-45b8-8024-5ca06a8b946b}, !- Name
  SmallHotel ClgSetp Default Schedule,    !- Sunday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Monday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Thursday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Friday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Saturday Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- Holiday Schedule:Day Name
  SmallHotel ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  SmallHotel ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  SmallHotel ClgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  SmallHotel ClgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel ClgSetp,                     !- Name
  Temperature 35,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {cd0952d9-a7af-45b8-8024-5ca06a8b946b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a589d448-069a-4d17-a030-e5feca8cc5f4}, !- Name
  SmallHotel Clothing Default Schedule,   !- Sunday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Saturday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f2379004-ee29-425e-9b31-a74b277c33ec}, !- Name
  SmallHotel Clothing Default Schedule,   !- Sunday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {80f82091-6236-462c-8f6a-1dff7d81f1c5}, !- Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a3fb5d32-1a53-41da-a59b-c2c71c8e7e17}, !- Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8a60857c-0c3b-4eb1-bf6f-814882fe0231}, !- Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SmallHotel Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Clothing Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Clothing Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Clothing,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {a589d448-069a-4d17-a030-e5feca8cc5f4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {f2379004-ee29-425e-9b31-a74b277c33ec}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {80f82091-6236-462c-8f6a-1dff7d81f1c5}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {a3fb5d32-1a53-41da-a59b-c2c71c8e7e17}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {8a60857c-0c3b-4eb1-bf6f-814882fe0231}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {2845bcf4-95c4-4f99-9d27-254897e00612}, !- Name
  SmallHotel Corridor Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Corridor Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Corridor Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Corridor Light,              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {2845bcf4-95c4-4f99-9d27-254897e00612}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {74d80a91-fcf2-4151-a7f2-6eeb6c4e04d1}, !- Name
  SmallHotel Exercise Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Exercise Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Exercise Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Exercise Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Exercise Equip,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {74d80a91-fcf2-4151-a7f2-6eeb6c4e04d1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {daf90aa0-9d0c-492b-8c36-a744b6e22128}, !- Name
  SmallHotel Exercise Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Exercise Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Exercise Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Exercise Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Exercise Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Exercise Light,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {daf90aa0-9d0c-492b-8c36-a744b6e22128}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1bd3b3ef-a887-465a-8122-a64cdaae7e53}, !- Name
  SmallHotel Exercise Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Exercise Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Exercise Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Exercise Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Exercise Occ,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1bd3b3ef-a887-465a-8122-a64cdaae7e53}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0e6ba3f5-fe44-4ce3-8c0c-2bf8a05c8a66}, !- Name
  SmallHotel GuestRoom Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {00cfd2ff-0a8b-4086-a122-058b5687f367}, !- Name
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel GuestRoom Equip,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0e6ba3f5-fe44-4ce3-8c0c-2bf8a05c8a66}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {00cfd2ff-0a8b-4086-a122-058b5687f367}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {2907139e-c87d-4445-aa0b-d69b7bed414c}, !- Name
  SmallHotel GuestRoom Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8db78e34-019b-42e0-b903-33e8a6f1f2ce}, !- Name
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel GuestRoom Light,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2907139e-c87d-4445-aa0b-d69b7bed414c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {8db78e34-019b-42e0-b903-33e8a6f1f2ce}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {c9c6411d-04b2-458f-8f8a-61ba7e3049b3}, !- Name
  SmallHotel GuestRoom Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {daa6ce43-d38f-4d79-8c1d-a30d3c0d0e0e}, !- Name
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel GuestRoom Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel GuestRoom Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel GuestRoom Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel GuestRoom Occ,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c9c6411d-04b2-458f-8f8a-61ba7e3049b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {daa6ce43-d38f-4d79-8c1d-a30d3c0d0e0e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8421f736-e8f5-4aa2-abcf-9ee6bf663258}, !- Name
  SmallHotel HtgSetp Default Schedule,    !- Sunday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Monday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Thursday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Friday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Saturday Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- Holiday Schedule:Day Name
  SmallHotel HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  SmallHotel HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  SmallHotel HtgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  SmallHotel HtgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel HtgSetp,                     !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {8421f736-e8f5-4aa2-abcf-9ee6bf663258}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a10f4c41-2a13-400c-8130-1b7b3aa8cdb7}, !- Name
  SmallHotel Infil Default Schedule,      !- Sunday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Monday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Tuesday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Wednesday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Thursday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Friday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Saturday Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- Holiday Schedule:Day Name
  SmallHotel Infil Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  SmallHotel Infil Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  SmallHotel Infil Default Schedule,      !- CustomDay1 Schedule:Day Name
  SmallHotel Infil Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Infil,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a10f4c41-2a13-400c-8130-1b7b3aa8cdb7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4f60b0f5-d803-43a6-baa1-d9ee84c6e2ee}, !- Name
  SmallHotel Infil Half On Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Infil Half On,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4f60b0f5-d803-43a6-baa1-d9ee84c6e2ee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c4db9fc4-bde6-4fb9-9d35-77194f5c82f9}, !- Name
  SmallHotel Laundry Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c4db9fc4-bde6-4fb9-9d35-77194f5c82f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {67e0f1cb-e742-4a12-9fa3-10bccbf2eebc}, !- Name
  SmallHotel Laundry Gas Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Gas Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Gas,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {67e0f1cb-e742-4a12-9fa3-10bccbf2eebc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {69d9b7b9-c478-411b-ae1f-b39b8c82e0c2}, !- Name
  SmallHotel Laundry Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {69d9b7b9-c478-411b-ae1f-b39b8c82e0c2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4d33b0e0-980b-4446-907a-9836e83164d9}, !- Name
  SmallHotel Laundry Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a1fe9d7e-401d-43c9-aada-f9defabd39f4}, !- Name
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Laundry Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Laundry Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Laundry Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Laundry Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Laundry Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4d33b0e0-980b-4446-907a-9836e83164d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a1fe9d7e-401d-43c9-aada-f9defabd39f4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d9937201-b931-4a3f-9f57-f13e62ea077c}, !- Name
  SmallHotel Meeting Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Meeting Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d9937201-b931-4a3f-9f57-f13e62ea077c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a89fb96e-b233-4449-bb4d-aacbd7bd6c2a}, !- Name
  SmallHotel Meeting Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Meeting Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a89fb96e-b233-4449-bb4d-aacbd7bd6c2a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cc6c9aa4-66cf-4785-a7bf-5c20ea6de623}, !- Name
  SmallHotel Meeting Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {649a13a8-f802-4bc7-b02c-c754538c6eb0}, !- Name
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Meeting Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Meeting Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Meeting Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Meeting Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Meeting Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cc6c9aa4-66cf-4785-a7bf-5c20ea6de623}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {649a13a8-f802-4bc7-b02c-c754538c6eb0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {e598a2f6-ccc0-4600-863f-47ddc89e1a53}, !- Name
  SmallHotel Office Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7dd841c5-7fa5-4a07-bd96-2c5217a0ee3d}, !- Name
  SmallHotel Office Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Office Equip,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e598a2f6-ccc0-4600-863f-47ddc89e1a53}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7dd841c5-7fa5-4a07-bd96-2c5217a0ee3d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d71ae874-a0e4-4712-97cc-65aca7e123c6}, !- Name
  SmallHotel Office Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Office Light,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d71ae874-a0e4-4712-97cc-65aca7e123c6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f9456fec-59c3-4251-b44a-553aaf50c293}, !- Name
  SmallHotel Office Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2116fd3b-35ff-4126-8c50-59148b4a98a3}, !- Name
  SmallHotel Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Office Occ,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {f9456fec-59c3-4251-b44a-553aaf50c293}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2116fd3b-35ff-4126-8c50-59148b4a98a3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {40a08aef-5c5b-42f4-9eb2-dcb8aec19965}, !- Name
  SmallHotel StaffLounge Equip Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20924cb4-95a2-4a62-8698-abd6e8a5c965}, !- Name
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel StaffLounge Equip,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {40a08aef-5c5b-42f4-9eb2-dcb8aec19965}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {20924cb4-95a2-4a62-8698-abd6e8a5c965}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {4599484e-9ed5-4e84-b6fb-fb6877350fed}, !- Name
  SmallHotel StaffLounge Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ec52ebe7-62b1-434d-90fd-739dc98bd55f}, !- Name
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel StaffLounge Light,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4599484e-9ed5-4e84-b6fb-fb6877350fed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ec52ebe7-62b1-434d-90fd-739dc98bd55f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cfdc09f2-7a90-49e4-a4ef-9df9e13a2ebf}, !- Name
  SmallHotel StaffLounge Occ Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {403ac110-8905-4a6c-9705-9f999e50e61a}, !- Name
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Monday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Friday Schedule:Day Name
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel StaffLounge Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel StaffLounge Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel StaffLounge Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel StaffLounge Occ,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cfdc09f2-7a90-49e4-a4ef-9df9e13a2ebf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {403ac110-8905-4a6c-9705-9f999e50e61a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1e919d77-487e-43c3-8727-396b27a2a1f3}, !- Name
  SmallHotel Storage Light Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Storage Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Storage Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Storage Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Storage Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ad1b925e-7072-46dd-b796-67861367f03f}, !- Name
  SmallHotel Storage Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Monday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Friday Schedule:Day Name
  SmallHotel Storage Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel Storage Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel Storage Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel Storage Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel Storage Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Storage Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1e919d77-487e-43c3-8727-396b27a2a1f3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ad1b925e-7072-46dd-b796-67861367f03f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0067271d-a73b-4ac6-90de-6b424388a4de}, !- Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Monday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Friday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0067271d-a73b-4ac6-90de-6b424388a4de}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {36bd6fda-8055-49d2-ae8a-ba73c5d6e93a}, !- Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Sunday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Monday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Tuesday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Wednesday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Thursday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Friday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Saturday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- Holiday Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule, !- CustomDay1 Schedule:Day Name
  SmallHotel UnitHeater HtgSP Sch Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel UnitHeater HtgSP Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {36bd6fda-8055-49d2-ae8a-ba73c5d6e93a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d4b70388-1921-4505-823d-c4069bf4ba78}, !- Name
  SmallHotel Work Eff Default Schedule,   !- Sunday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Monday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Tuesday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Wednesday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Thursday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Friday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Saturday Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- Holiday Schedule:Day Name
  SmallHotel Work Eff Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Work Eff Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Work Eff Default Schedule,   !- CustomDay1 Schedule:Day Name
  SmallHotel Work Eff Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Work Eff,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d4b70388-1921-4505-823d-c4069bf4ba78}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0689e039-5767-432d-8c97-fb5615ae9c0b}, !- Name
  StripMall Activity Default Schedule,    !- Sunday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Monday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Tuesday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Wednesday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Thursday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Friday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Saturday Schedule:Day Name
  StripMall Activity Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Activity Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Activity Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Activity,                     !- Name
  ActivityLevel 7,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {0689e039-5767-432d-8c97-fb5615ae9c0b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f5381455-c110-4973-9ff3-dc0860f5ca9c}, !- Name
  StripMall Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
  StripMall Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
  StripMall Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  StripMall Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
  StripMall Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d1f3b07c-d9bf-4919-aa23-781b4c16e00a}, !- Name
  StripMall Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
  StripMall Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
  StripMall Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  StripMall Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  StripMall Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
  StripMall Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Bldg Equip,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {f5381455-c110-4973-9ff3-dc0860f5ca9c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d1f3b07c-d9bf-4919-aa23-781b4c16e00a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6ff88f3d-9153-4425-ba0d-44dc38f2b795}, !- Name
  StripMall Bldg Light Default Schedule,  !- Sunday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Monday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Friday Schedule:Day Name
  StripMall Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
  StripMall Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  StripMall Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
  StripMall Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4d39ecfb-d374-4d04-a2bf-593b36f5c00d}, !- Name
  StripMall Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Monday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Friday Schedule:Day Name
  StripMall Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
  StripMall Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  StripMall Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  StripMall Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
  StripMall Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Bldg Light,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6ff88f3d-9153-4425-ba0d-44dc38f2b795}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {4d39ecfb-d374-4d04-a2bf-593b36f5c00d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d2454d69-5c4b-492c-bb50-f96da9e5fa85}, !- Name
  StripMall Bldg Occ Default Schedule,    !- Sunday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Monday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Tuesday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Wednesday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Thursday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Friday Schedule:Day Name
  StripMall Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Bldg Occ Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {74d1dc88-60d8-4682-a767-7278f55058dd}, !- Name
  StripMall Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Monday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Tuesday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Wednesday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Thursday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Friday Schedule:Day Name
  StripMall Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Bldg Occ Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Bldg Occ Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Bldg Occ,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d2454d69-5c4b-492c-bb50-f96da9e5fa85}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {74d1dc88-60d8-4682-a767-7278f55058dd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {bb9d9f2b-ca8b-4733-9823-e9698ad0e1f2}, !- Name
  StripMall ClgSetp Default Schedule,     !- Sunday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Monday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Thursday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Friday Schedule:Day Name
  StripMall ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Holiday Schedule:Day Name
  StripMall ClgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  StripMall ClgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  StripMall ClgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {47cd0a70-65f0-432d-b1e3-7316bb306e1c}, !- Name
  StripMall ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Monday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Thursday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Friday Schedule:Day Name
  StripMall ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- Holiday Schedule:Day Name
  StripMall ClgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  StripMall ClgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  StripMall ClgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  StripMall ClgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall ClgSetp,                      !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {bb9d9f2b-ca8b-4733-9823-e9698ad0e1f2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {47cd0a70-65f0-432d-b1e3-7316bb306e1c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {619725cf-aa0f-4a75-b0a1-7ab1974c21da}, !- Name
  StripMall Clothing Default Schedule,    !- Sunday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Monday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Tuesday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Wednesday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Thursday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Friday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Saturday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1dd2ab01-5739-4a1a-b889-89ff342ad4cb}, !- Name
  StripMall Clothing Default Schedule,    !- Sunday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Monday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Tuesday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Wednesday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Thursday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {605e80d7-4b02-40c5-91e0-42e77334275f}, !- Name
  StripMall Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {df35271e-cfc3-45a3-9d50-938de71db15d}, !- Name
  StripMall Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  StripMall Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4d229c5b-842a-4d0a-b911-2c9f6b414d84}, !- Name
  StripMall Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  StripMall Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Clothing Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Clothing,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {619725cf-aa0f-4a75-b0a1-7ab1974c21da}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {1dd2ab01-5739-4a1a-b889-89ff342ad4cb}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {605e80d7-4b02-40c5-91e0-42e77334275f}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {df35271e-cfc3-45a3-9d50-938de71db15d}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {4d229c5b-842a-4d0a-b911-2c9f6b414d84}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {fd8aabf0-9dd3-498f-aa1a-4498a605aabb}, !- Name
  StripMall HtgSetp Default Schedule,     !- Sunday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Monday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Thursday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Friday Schedule:Day Name
  StripMall HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Holiday Schedule:Day Name
  StripMall HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  StripMall HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  StripMall HtgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {79471deb-6877-4a76-a760-c145df94b261}, !- Name
  StripMall HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Monday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Thursday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Friday Schedule:Day Name
  StripMall HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- Holiday Schedule:Day Name
  StripMall HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  StripMall HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  StripMall HtgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  StripMall HtgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall HtgSetp,                      !- Name
  Temperature 20,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {fd8aabf0-9dd3-498f-aa1a-4498a605aabb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {79471deb-6877-4a76-a760-c145df94b261}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {157ff0a4-2d03-49ac-b00f-4423e04fb1de}, !- Name
  StripMall Infil Half On Default Schedule, !- Sunday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Monday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Friday Schedule:Day Name
  StripMall Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  StripMall Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  StripMall Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  StripMall Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d3e10e04-ef0b-4655-806f-ffcba5776e48}, !- Name
  StripMall Infil Half On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Monday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Friday Schedule:Day Name
  StripMall Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  StripMall Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  StripMall Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  StripMall Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  StripMall Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Infil Half On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {157ff0a4-2d03-49ac-b00f-4423e04fb1de}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d3e10e04-ef0b-4655-806f-ffcba5776e48}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6e9006db-89aa-486f-99ba-8aea36ed79b9}, !- Name
  StripMall Work Eff Default Schedule,    !- Sunday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Monday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Tuesday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Wednesday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Thursday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Friday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Saturday Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- Holiday Schedule:Day Name
  StripMall Work Eff Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  StripMall Work Eff Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  StripMall Work Eff Default Schedule,    !- CustomDay1 Schedule:Day Name
  StripMall Work Eff Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Work Eff,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6e9006db-89aa-486f-99ba-8aea36ed79b9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2b74d0f7-c288-4657-ac7f-d6447d556635}, !- Name
  SuperMarket Activity Default Schedule,  !- Sunday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Saturday Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Activity,                   !- Name
  ActivityLevel 9,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {2b74d0f7-c288-4657-ac7f-d6447d556635}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {adb4db51-b8aa-474f-8312-83dfb85170a9}, !- Name
  SuperMarket Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SuperMarket Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SuperMarket Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0bb87610-7e43-42a4-acac-ecbf0f58588a}, !- Name
  SuperMarket Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  SuperMarket Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  SuperMarket Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Equip,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {adb4db51-b8aa-474f-8312-83dfb85170a9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0bb87610-7e43-42a4-acac-ecbf0f58588a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {a7e1c8be-e8c5-443f-b226-577fac6d9f79}, !- Name
  SuperMarket Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SuperMarket Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SuperMarket Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d1ae4dbc-04f6-456f-93b3-e7c6f171f408}, !- Name
  SuperMarket Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Monday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Friday Schedule:Day Name
  SuperMarket Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  SuperMarket Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Light,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a7e1c8be-e8c5-443f-b226-577fac6d9f79}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d1ae4dbc-04f6-456f-93b3-e7c6f171f408}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d2e30dc5-02ef-4e14-a67f-07c314b0666b}, !- Name
  SuperMarket Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e4865b29-8b43-4e0e-9dfa-88f2f2abf4d8}, !- Name
  SuperMarket Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Occ,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d2e30dc5-02ef-4e14-a67f-07c314b0666b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {e4865b29-8b43-4e0e-9dfa-88f2f2abf4d8}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {a319a007-b100-46e9-a1c5-5109e715f4b6}, !- Name
  SuperMarket Bldg Swh Default Schedule,  !- Sunday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {df69d1dd-bb88-4218-8f0f-99a8772cbffd}, !- Name
  SuperMarket Bldg Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Swh Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Swh,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a319a007-b100-46e9-a1c5-5109e715f4b6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {df69d1dd-bb88-4218-8f0f-99a8772cbffd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f357172b-fe49-44f4-8140-595a28803763}, !- Name
  SuperMarket ClgSetp Default Schedule,   !- Sunday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Monday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Tuesday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Wednesday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Thursday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Friday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Saturday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Holiday Schedule:Day Name
  SuperMarket ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- CustomDay1 Schedule:Day Name
  SuperMarket ClgSetp Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket ClgSetp,                    !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {f357172b-fe49-44f4-8140-595a28803763}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {06fb61db-63a9-4b45-a6d2-924d7a50bea5}, !- Name
  SuperMarket Clothing Default Schedule,  !- Sunday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Saturday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2a774d34-58a6-46cf-8d5b-cfe0d0f63ad6}, !- Name
  SuperMarket Clothing Default Schedule,  !- Sunday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {509ef794-cb30-45eb-9949-bdf489e2593a}, !- Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {993dc0b6-23dd-4c0f-b02b-5739d23c2399}, !- Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4cf7da81-777a-4513-a781-f0899182fc7c}, !- Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  SuperMarket Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Clothing,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {06fb61db-63a9-4b45-a6d2-924d7a50bea5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {2a774d34-58a6-46cf-8d5b-cfe0d0f63ad6}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {509ef794-cb30-45eb-9949-bdf489e2593a}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {993dc0b6-23dd-4c0f-b02b-5739d23c2399}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {4cf7da81-777a-4513-a781-f0899182fc7c}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {b9286432-1501-442b-b128-6f5d23bc42b5}, !- Name
  SuperMarket HtgSetp Default Schedule,   !- Sunday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Monday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Tuesday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Wednesday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Thursday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Friday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Saturday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Holiday Schedule:Day Name
  SuperMarket HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- CustomDay1 Schedule:Day Name
  SuperMarket HtgSetp Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket HtgSetp,                    !- Name
  Temperature 34,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b9286432-1501-442b-b128-6f5d23bc42b5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8088f238-c9c6-44be-ab00-ff1f7a6289c2}, !- Name
  SuperMarket Infil Half On Default Schedule, !- Sunday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Monday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Friday Schedule:Day Name
  SuperMarket Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  SuperMarket Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  SuperMarket Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4ff3e509-5b9b-412b-954c-907ded216a1a}, !- Name
  SuperMarket Infil Half On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Monday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Tuesday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Wednesday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Thursday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Friday Schedule:Day Name
  SuperMarket Infil Half On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- Holiday Schedule:Day Name
  SuperMarket Infil Half On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Infil Half On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Infil Half On Default Schedule, !- CustomDay1 Schedule:Day Name
  SuperMarket Infil Half On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Infil Half On,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {8088f238-c9c6-44be-ab00-ff1f7a6289c2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {4ff3e509-5b9b-412b-954c-907ded216a1a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7559b0a2-b171-4a48-beab-def929f66956}, !- Name
  SuperMarket Work Eff Default Schedule,  !- Sunday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Monday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Tuesday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Wednesday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Thursday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Friday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Saturday Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- Holiday Schedule:Day Name
  SuperMarket Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Work Eff Default Schedule,  !- CustomDay1 Schedule:Day Name
  SuperMarket Work Eff Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Work Eff,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7559b0a2-b171-4a48-beab-def929f66956}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1cc0c9ff-957f-4589-95a4-cfe069d4e79e}, !- Name
  Warehouse Activity Default Schedule,    !- Sunday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Friday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Saturday Schedule:Day Name
  Warehouse Activity Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Activity Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Activity Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Activity,                     !- Name
  ActivityLevel 10,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1cc0c9ff-957f-4589-95a4-cfe069d4e79e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b3ab9706-03f7-45b3-8c95-68b9b5cf084c}, !- Name
  Warehouse Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
  Warehouse Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a5232e33-35a9-43d0-91b3-a20a6aa7f209}, !- Name
  Warehouse Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
  Warehouse Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Equip,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b3ab9706-03f7-45b3-8c95-68b9b5cf084c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a5232e33-35a9-43d0-91b3-a20a6aa7f209}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {89249da6-19e0-43cd-8d2f-dfb4b95eefad}, !- Name
  Warehouse Bldg Light Default Schedule,  !- Sunday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Monday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Friday Schedule:Day Name
  Warehouse Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {72758d2f-8f0a-43d1-b8ac-7cf5d1cefa4a}, !- Name
  Warehouse Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Monday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Friday Schedule:Day Name
  Warehouse Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Light,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {89249da6-19e0-43cd-8d2f-dfb4b95eefad}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {72758d2f-8f0a-43d1-b8ac-7cf5d1cefa4a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {c3c7185c-47ee-4801-933d-87a3e32cee05}, !- Name
  Warehouse Bldg Occ Default Schedule,    !- Sunday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Friday Schedule:Day Name
  Warehouse Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Occ Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f3e7e672-a4f2-494b-a50a-4039f3ef13a5}, !- Name
  Warehouse Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Friday Schedule:Day Name
  Warehouse Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Occ Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Occ Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Occ,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c3c7185c-47ee-4801-933d-87a3e32cee05}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {f3e7e672-a4f2-494b-a50a-4039f3ef13a5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {9370fcc4-9665-406b-b911-69b41c23aec7}, !- Name
  Warehouse ClgSetp Default Schedule,     !- Sunday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Monday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Thursday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Friday Schedule:Day Name
  Warehouse ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Holiday Schedule:Day Name
  Warehouse ClgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0c6fd39a-7ac5-4acb-9043-e73abedb5fb0}, !- Name
  Warehouse ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Monday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Thursday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Friday Schedule:Day Name
  Warehouse ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- Holiday Schedule:Day Name
  Warehouse ClgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp,                      !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {9370fcc4-9665-406b-b911-69b41c23aec7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0c6fd39a-7ac5-4acb-9043-e73abedb5fb0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {b8ea9f1b-bb4a-4268-a634-6052c844c387}, !- Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Sunday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Monday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Tuesday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Wednesday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Thursday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Friday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Saturday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- Holiday Schedule:Day Name
  Warehouse ClgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule, !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp FineStorage Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp FineStorage,          !- Name
  Temperature 33,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b8ea9f1b-bb4a-4268-a634-6052c844c387}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ace2fdd6-ad44-40f2-8bbf-fbb9186693a9}, !- Name
  Warehouse Clothing Default Schedule,    !- Sunday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Friday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Saturday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {03be32d5-0481-459f-825e-f2230aa2559c}, !- Name
  Warehouse Clothing Default Schedule,    !- Sunday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {27aaa505-1b4a-48fd-bc39-9220c9a66911}, !- Name
  Warehouse Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {38041b2b-e91e-4570-8de4-489a049f2cd4}, !- Name
  Warehouse Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Warehouse Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f8fb3406-8751-430c-a34d-4d3630e6da20}, !- Name
  Warehouse Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Warehouse Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Clothing Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Clothing Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Clothing Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Clothing Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Clothing,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ace2fdd6-ad44-40f2-8bbf-fbb9186693a9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  25,                                     !- End Day 1
  Schedule:Week:Daily {03be32d5-0481-459f-825e-f2230aa2559c}, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  26,                                     !- Start Day 2
  5,                                      !- End Month 2
  2,                                      !- End Day 2
  Schedule:Week:Daily {27aaa505-1b4a-48fd-bc39-9220c9a66911}, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {38041b2b-e91e-4570-8de4-489a049f2cd4}, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  27,                                     !- Start Day 4
  10,                                     !- End Month 4
  3,                                      !- End Day 4
  Schedule:Week:Daily {f8fb3406-8751-430c-a34d-4d3630e6da20}, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  4,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {ada44a49-0ce9-4332-9ddd-9494c3623ed7}, !- Name
  Warehouse HtgSetp Default Schedule,     !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Monday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Friday Schedule:Day Name
  Warehouse HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c069a61a-a21c-4dc9-bd8b-854b4f9808d5}, !- Name
  Warehouse HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Monday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Friday Schedule:Day Name
  Warehouse HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default Schedule,     !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp,                      !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {ada44a49-0ce9-4332-9ddd-9494c3623ed7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c069a61a-a21c-4dc9-bd8b-854b4f9808d5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {fdf2d159-5421-4520-803c-e29fd2938673}, !- Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Sunday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Monday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Tuesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Wednesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Thursday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Friday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Saturday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- Holiday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule, !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp BulkStorage,          !- Name
  Temperature 24,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {fdf2d159-5421-4520-803c-e29fd2938673}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2484bd30-1ad9-4c31-b1dc-533452cea5ba}, !- Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Sunday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Monday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Tuesday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Wednesday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Thursday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Friday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Saturday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Holiday Schedule:Day Name
  Warehouse HtgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp FineStorage,          !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {2484bd30-1ad9-4c31-b1dc-533452cea5ba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {68cd1592-94e4-4683-a3b7-5db7434f37d9}, !- Name
  Warehouse Work Eff Default Schedule,    !- Sunday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Monday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Tuesday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Wednesday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Thursday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Friday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Saturday Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- Holiday Schedule:Day Name
  Warehouse Work Eff Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Work Eff Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Work Eff Default Schedule,    !- CustomDay1 Schedule:Day Name
  Warehouse Work Eff Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Work Eff,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {68cd1592-94e4-4683-a3b7-5db7434f37d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {df200122-12c4-4f18-97b9-99e3f522244b}, !- Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Sunday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Monday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Tuesday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Wednesday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Thursday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Friday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Saturday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- Holiday Schedule:Day Name
  Warehouse HtgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule, !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp FineStorage Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DefaultCSVPlaceholder,          !- Name
  Fraction,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {51585971-c88d-4be0-a14b-a76b94309dc7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {04c08488-6f3c-49e5-bd04-f1f166e9f39e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

